{"seq":1,"slug":"building-automation","title":"楼宇自动化系统 Building Automation Systems","url":"/h/architecture-urban/architectural-technology/smart-building/building-automation","wordCount":2011,"readingTime":9,"markdown":"# 楼宇自动化系统 Building Automation Systems\n\n1987 年，ASHRAE 成立了编号 SSPC 135 的标准委员会，起因是一场行业僵局：各家楼宇控制厂商用私有协议把客户锁死在自己的生态里，业主想换一个品牌的控制器就得把整栋楼的布线和软件推倒重来。八年后（1995 年）诞生的 BACnet 标准把「互操作性」变成了行业公理——今天我们讨论楼宇自动化的一切前提，都始于那次「协议解绑」。\n\n## 核心概念：三层架构与控制回路\n\n楼宇自动化系统（BAS）的骨架是稳定的三层结构：\n\n```mermaid\nflowchart TB\n    subgraph 管理层\n    A[BMS 软件<br/>监控/报表/趋势/报警]\n    end\n    subgraph 自动化层\n    B[DDC 直接数字控制器<br/>控制逻辑与回路调节]\n    end\n    subgraph 现场层\n    C[传感器<br/>温湿度/CO₂/压差/占用]\n    D[执行器<br/>风阀/水阀/变频/调光]\n    end\n    A <--> B\n    B <--> C\n    B <--> D\n```\n\n现场层感知与执行，自动化层的直接数字控制器（DDC）运行控制逻辑——一个 DDC 管一个楼层或空调分区的数十个点位，管理层（BMS 软件）供人监控。判断一个 BAS 方案的成熟度，看它对「控制回路」的理解深度即可，而控制回路的经典模型是 PID：\n\n$$u(t) = K_p e(t) + K_i \\int_0^t e(\\tau)\\, d\\tau + K_d \\frac{de(t)}{dt}$$\n\n其中 $e(t)$ 为设定值与实测值之差。比例项 $K_p$ 决定响应强度，积分项 $K_i$ 消除稳态偏差，微分项 $K_d$ 抑制超调。三个参数的整定是 BAS 调试的核心手艺：$K_p$ 过大导致执行器来回振荡（阀门不停开关、寿命骤减），积分时间过短则超调加剧。大量「能耗异常」的楼宇问题，追到最后是一个没整定好的 PID 回路。\n\n## 协议版图：开放与私有的边界\n\n| 协议   | 起源                                        | 标准化                       | 传输层               | 典型场景                       |\n| ------ | ------------------------------------------- | ---------------------------- | -------------------- | ------------------------------ |\n| BACnet | ASHRAE SSPC 135，1995                       | ANSI/ASHRAE 135，ISO 16484-5 | IP / MS-TP（RS-485） | 暖通空调与楼宇级集成的事实标准 |\n| Modbus | Modicon 公司，1979                          | 开放规范                     | 串行 / TCP           | 现场仪表、电表、发电机接入     |\n| KNX    | 欧洲三协议合并（1999 定名）                 | ISO/IEC 14543-3              | 双绞线/IP 总线       | 照明、遮帘的欧洲主流           |\n| DALI   | 照明厂商联盟，2001                          | IEC 62386                    | 专用双绞线           | 灯具级独立寻址与调光           |\n| MQTT   | IBM 的 Stanford-Clark 与 Arlen Nipper，1999 | OASIS 标准（2014）           | TCP/IP 发布订阅      | BAS 与云平台之间的轻量上行     |\n\nBACnet 的设计哲学是「对象模型」：每个设备暴露一组标准对象（模拟输入、二进制输出、调度表、趋势日志），跨品牌读写属性即实现互操作。KNX 的去中心化架构让每个设备独立运行预设逻辑——主机宕机时照明照常工作，代价是复杂逻辑编程门槛高。MQTT 则代表云时代的选择：极低开销的发布/订阅模型，适合把海量点位数据送往平台侧（与 IoT 平台层的衔接见 [物联网与建筑智能化](./2_iot-building.md)）。\n\n工程上的务实组合通常是「分层混用」：现场仪表用 Modbus、暖通主干用 BACnet/IP、照明用 DALI、云端上行用 MQTT——由支持多协议的网关与集成平台（如 Tridium Niagara）统一翻译。判断集成方案报价是否合理的一个硬指标：合同里必须写明交付 BACnet 点表与完整集成权限，否则「集成」可能只是私有黑盒。\n\n## HVAC 控制策略：节能的主战场\n\n暖通空调通常占商业建筑运营能耗的四到六成，BAS 的节能价值八成来自 HVAC 控制策略的升级，而非设备更换。\n\n**需求控制通风（DCV）**：以 CO₂ 传感器实测人员密度，动态调节新风量，替代按最大人数设计的固定新风。ASHRAE 62.1 标准认可该策略，行业文献普遍引用 20–30% 量级的新风能耗节约（具体取决于人员波动幅度——会议室密集型建筑收益远高于固定工位办公）。\n\n**最优启停（Optimal Start）**：利用建筑热惰性反推最晚启动时刻——凌晨 5 点开空调和 6 点半开空调，到 8 点上班时室温相同，但能耗差出一大截。算法按室外温度与建筑热响应模型动态寻优。\n\n**全局优化**：冷冻水温度、冷却塔风机频率、冷冻水泵频率、机组送风温度构成一个耦合系统，单独优化每个设备（局部 COP 最高）不等于系统总能耗最低。全局优化把整个冷站当作一个求解对象，是冷站节能从「10% 量级」迈向「20% 量级」的分水岭。其数学本质是多变量非线性寻优，近年强化学习方法也开始进入工程试点，但成熟度仍低于基于模型的经典寻优。\n\n照明侧的日光感应调光（Daylight Harvesting）按工作面实测照度压低人工照明输出，配合 DALI 灯具级寻址，靠窗区域节能可达三至五成（与采光设计的指标体系见 [室内环境与使用者健康](./3_occupant-wellbeing.md) 中的 sDA/ASE 讨论）。\n\n## 子系统联动：安全的优先级高于节能\n\nBAS 的联动逻辑里，消防永远拥有最高优先权，一条典型的火灾联动链是：\n\n```mermaid\nflowchart LR\n    A[烟感/温感报警<br/>确认火警] --> B[空调机组停机<br/>防烟气扩散]\n    A --> C[排烟风机启动<br/>正压送风]\n    A --> D[防火卷帘落下<br/>疏散门禁解锁]\n    A --> E[电梯迫降首层<br/>切消防模式]\n    B --> F[联动完成回执<br/>至消防控制室]\n    C --> F\n    D --> F\n    E --> F\n```\n\n这条链的每一环都有规范依据（如中国的 GB 50116 火灾自动报警系统设计规范对联动时序的要求），BAS 在其中的角色是「执行者」而非「决策者」——火警判定权属于消防系统，BAS 只做受控动作。安防联动的优先级次之：门禁系统判定某楼层无人后，BAS 将该区域 HVAC 切入节能模式并熄灯；入侵报警触发照明全亮与视频联动。把「节能联动」与「安全联动」写进同一张矩阵表并明确优先级，是 BAS 深化设计的标准动作。\n\n## 厂商格局与集成陷阱\n\n头部格局相对稳定：Johnson Controls 的 Metasys、Honeywell（2005 年收购 Tridium 后掌握的）Niagara Framework、Siemens 的 Desigo CC、Schneider Electric 的 EcoStruxure Building 四家占据大型商业建筑主流，江森与开利、特灵等则在暖通设备纵深上各有积累。Niagara 的特殊地位值得单说：它不是某个子系统的控制器，而是多协议集成中间件——大量第三方集成商以 Niagara 为枢纽，这使它成为事实上的「BAS 界胶水层」。\n\n三个反复出现的集成陷阱：\n\n- **私有协议残留**：业主以为买了「开放系统」，但冷水机组控制柜里藏着一个不开放点表的私有控制器，集成商只能做「启停 + 温度」级监控。对策：采购招标时把「主要机电设备的完整 BACnet 点表」写为验收条件。\n- **点位表失控**：设计阶段没人管点位数量，施工阶段点位翻倍，集成费按点数计价随之失控。对策：点表在深化设计阶段冻结，变更走正式流程。\n- **调试缺位**：安装完成不等于系统可用。PID 整定、联动测试、传感器校准构成「调试（Commissioning）」专业，预算里没有调试费的 BAS 项目，实测节能率普遍不及设计值的一半。\n\n## 小结\n\n- BAS 的三层骨架（现场/自动化/管理）三十年未变，变的是层间协议从私有走向开放——BACnet（ISO 16484-5）确立的互操作性是整个行业的前提。\n- 控制回路的 PID 整定是节能与设备寿命的共同基础，大量能耗异常的根因在回路参数而非设备本身。\n- HVAC 控制策略（DCV、最优启停、冷站全局优化）是节能主战场，全局优化与局部优化的差异是量级差异。\n- 联动矩阵中安全（消防）优先于节能，BAS 是执行者而非火警判定者。\n- 集成合同必须锁定点表交付与开放权限，调试预算是设计节能率兑现的必要条件。\n- BAS 之上的数据平台化、边缘计算与 AI 分析，见 [物联网与建筑智能化](./2_iot-building.md)；控制策略服务的性能指标如何被认证体系采信，见 [绿色建筑认证体系](../2_green-building/2_green-certification.md)。\n","prev":{"title":"近零能耗建筑 Net-Zero Energy Buildings","url":"/h/architecture-urban/architectural-technology/green-building/net-zero-energy"},"next":{"title":"物联网与建筑智能化 IoT and Building Intelligence","url":"/h/architecture-urban/architectural-technology/smart-building/iot-building"}}