{"seq":3,"slug":"building-energy-balance","title":"建筑能量平衡与能耗","url":"/h/architecture-urban/building-physics-environment/thermal-energy/building-energy-balance","wordCount":1333,"readingTime":6,"markdown":"# 建筑能量平衡与能耗\n\n供暖账单不会撒谎：它是一栋楼一整年所有得热与失热相抵后，必须由设备补足的那部分能量的货币化。前两篇分别讲了热量怎样穿过围护结构、人需要什么样的热环境；本篇把它们加总成一笔总账——把每一项得热和失热列进能量平衡方程，算出负荷、能耗，最终落到节能标准与碳排放。这是从\"局部物理\"走向\"整栋楼性能\"的桥梁。\n\n## 核心概念：建筑能量平衡方程\n\n任意时刻，房间的得热与失热之差，等于需要由供暖或空调系统承担的负荷。把所有热流项写进守恒方程：\n\n$$Q_{HVAC} = (Q_{trans} + Q_{vent}) - (Q_{sol} + Q_{int}) + Q_{store}$$\n\n各项含义：$Q_{trans}$ 是围护结构传热损失，$Q_{vent}$ 是通风换气损失，$Q_{sol}$ 是太阳辐射得热，$Q_{int}$ 是内部得热（人、灯、设备），$Q_{store}$ 是结构蓄放热。冬季失热项主导，需供暖（$Q_{HVAC}>0$）；夏季得热项主导，需制冷。下图给出一个房间的得热失热全景：\n\n```mermaid\nflowchart TD\n  Sol[太阳辐射得热 Qsol] --> Room((室内热平衡))\n  Int[内部得热 人+灯+设备 Qint] --> Room\n  Trans[围护传热损失 Qtrans] --> Out[流出]\n  Vent[通风换气损失 Qvent] --> Out\n  Room --> Out\n  Room --> HVAC[供暖/空调补偿 QHVAC]\n  Store[结构蓄热 Qstore] -.->|延迟释放| Room\n```\n\n其中围护传热损失 $Q_{trans} = \\sum (K_j A_j + \\sum \\psi_k l_k)\\,\\Delta T$ 直接调用 [传热与建筑围护结构热工](1_heat-transfer-and-envelope.md) 里的 $K$ 值与线传热系数 $\\psi$；而系统要把室内维持在什么温度，则由 [热舒适](2_thermal-comfort.md) 给出的舒适设定值决定。能量平衡正是这两篇的汇流点。\n\n| 热流项               | 冬季角色 | 夏季角色 | 主要影响因素             |\n| -------------------- | -------- | -------- | ------------------------ |\n| 围护传热 $Q_{trans}$ | 失热     | 失/得热  | $K$ 值、热桥、室内外温差 |\n| 通风换气 $Q_{vent}$  | 失热     | 失/得热  | 换气次数、热回收         |\n| 太阳得热 $Q_{sol}$   | 有利得热 | 有害得热 | 窗墙比、SHGC、遮阳       |\n| 内部得热 $Q_{int}$   | 有利得热 | 有害得热 | 人员密度、照明设备功率   |\n| 蓄热 $Q_{store}$     | 削峰延迟 | 削峰延迟 | 热容、热惰性             |\n\n## 太阳得热与遮阳：双刃剑\n\n太阳辐射穿过玻璃进入室内的能力，用太阳得热系数 **SHGC（Solar Heat Gain Coefficient，国内常称 $SHGC$ 或太阳得热系数 $g$ 值）** 描述，取值 0–1，越大透热越多。它是名副其实的双刃剑：冬季南向窗的太阳得热是免费供暖，夏季同一扇窗却是空调负荷的元凶。\n\n工程上的解法是\"按朝向和季节做选择性遮阳\"。$SHGC$ 与可见光透射比 $T_{vis}$ 的比值（光热比 LSG）越高，玻璃越能\"只放光不放热\"，这同时影响 [天然采光原理](../2_light-and-vision/1_daylighting-principles.md) 里的采光与得热权衡。水平遮阳挡高角度的夏季阳光、放进低角度的冬季阳光，是南向窗的经典策略。\n\n## 从负荷到能耗：稳态指标与动态模拟\n\n负荷是某一时刻的瞬时热量需求，能耗是负荷在全年累积、再除以设备能效后的电气量。两者之间隔着系统效率与运行时间。工程上有两套方法：\n\n- **稳态/简化法**：用度日数（HDD/CDD）、面积指标快速估算，适合方案早期与合规校核。我国 GB 55015-2021 即以围护结构限值加权指标作为强制底线（来源：[住建部公告](https://zjj.nc.gov.cn/nczfbzglj/yhbl/202404/3806b163496c43bc8aca9060c8bfc33d.shtml)）。\n- **动态能耗模拟**：用 EnergyPlus 等逐时模拟全年 8760 小时，捕捉蓄热延迟、遮阳动态、系统部分负荷等真实行为。这套工作流是 [建筑性能模拟与数字化](../4_air-moisture-frontiers/3_performance-simulation-digital.md) 的主题，本篇只点明它是从负荷走向真实能耗的必经路径。\n\n设备侧的能效用 COP（制冷/热泵能效）、一次能源系数等衡量，同样的负荷配上更高效的热泵，能耗可降一半以上。\n\n## 净零、碳排放与设计权衡\n\n能耗的终点是碳。建筑运行碳排放 = 各能源用量 × 对应碳排放因子，而随着电网清洁化，电气化（用热泵替代燃气）正成为建筑脱碳的主路径。\"净零能耗建筑\"要求全年自产可再生能源（多为屋顶光伏）抵消全部运行能耗，被动式超低能耗建筑（Passive House）则把负荷压到极低再谈产能。\n\n这里存在贯穿全 hub 的核心权衡：加厚保温降低 $Q_{trans}$，却可能增加隐含碳；扩大窗洞利好 [天然采光原理](../2_light-and-vision/1_daylighting-principles.md) 与冬季得热，却恶化夏季 $Q_{sol}$；加大新风改善 [通风与室内空气品质](../4_air-moisture-frontiers/1_ventilation-indoor-air-quality.md)，却抬高 $Q_{vent}$。能量平衡方程正是把这些相互冲突的诉求摆上同一张账本、量化取舍的工具。\n\n## 小结\n\n- 建筑能量平衡把围护传热、通风、太阳得热、内部得热、蓄热五项加总，差额即供暖空调负荷。\n- 围护传热项直接调用上篇的 $K$ 值与热桥，室内维持温度由热舒适篇的设定值决定，能量平衡是二者的汇流点。\n- 太阳得热由 SHGC 描述，是冬利夏害的双刃剑，需按朝向季节做选择性遮阳，并与采光权衡。\n- 负荷是瞬时需求，能耗是全年累积除以设备效率；稳态法用于合规速算，动态模拟用于真实预测。\n- 能耗的终点是碳，电气化与净零是脱碳主路径；能量平衡方程是量化全 hub 各项设计权衡的统一账本。\n","prev":{"title":"热舒适","url":"/h/architecture-urban/building-physics-environment/thermal-energy/thermal-comfort"},"next":{"title":"天然采光原理","url":"/h/architecture-urban/building-physics-environment/light-and-vision/daylighting-principles"}}