{"seq":1,"slug":"building-services-demand-parameter-model","title":"用电负荷分级与给排水消防设计参数模型","url":"/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/building-services-demand-parameter-model","wordCount":3172,"readingTime":13,"markdown":"# 用电负荷分级与给排水消防设计参数模型\n\n一栋高 58 m 的一类高层办公楼，如果按\"室内消火栓 40 L/s、火灾延续 3 小时\"灌水，会得到 432 m³ 蓄水量；但《消防给水及消火栓系统技术规范》GB 50974-2014 对这类建筑要求的延续时间是 2.0 h，水池容积当场减掉三分之一。同样的错位出现在电气侧：把消防电梯与整层办公插座挂在同一条母线上，负荷分级判错一次，应急电源容量、切换箱位置、进线回路数全要重来。根源不是算术，而是**把规范条文当成散落的记忆，没有把它编译成一张可查询、可校验的参数模型**——输入建筑类别与几何量，输出负荷等级、计算负荷、用水定额与消防蓄水量，并建立参数之间的一致性约束。\n\n## 核心概念：参数模型的三层结构\n\n大型民用建筑的 MEP 设计参数归入三层，每层失败模式与校验手段不同：\n\n| 层级               | 内容                               | 输入 → 输出                     | 出错后果                           |\n| ------------------ | ---------------------------------- | ------------------------------- | ---------------------------------- |\n| 分类层（离散查表） | 负荷等级、火灾危险性类别、建筑分类 | 建筑高度/用途/体积 → 等级标签   | 标签错 → 下游全错，不可用公式补救  |\n| 定额层（规范取值） | 需要系数、用水定额、喷水强度       | 分类标签 + 规范表格 → 基准值    | 偏保守 → 造价虚高；偏小 → 验收不过 |\n| 派生层（计算）     | 计算负荷、设计秒流量、水池容积     | 定额 + 几何量 + 拓扑 → 选型参数 | 遗漏同时系数/补水量 → 系统性偏差   |\n\n三层之间是**单向依赖**：分类层一旦判错，定额层和派生层再精确也救不回来。高风险动作恰恰发生在靠查表而非公式的分类层，它最容易被\"凭经验\"跳过。计算管线如下：\n\n```mermaid\nflowchart TD\n  A[建筑输入<br/>高度/体积/用途] --> B[分类层<br/>负荷等级 + 火灾危险性]\n  B --> C[定额层<br/>需要系数/用水定额/喷水强度]\n  A --> D[几何与拓扑<br/>管网/回路/分区]\n  C --> E[派生层计算]\n  D --> E\n  E --> F[变压器容量 / 计算负荷]\n  E --> G[设计秒流量 / 给水扬程]\n  E --> H[消防水池容积 / 水泵扬程]\n  F --> I[一致性校验<br/>分区压力 / 负载率 / 补水量]\n  G --> I\n  H --> I\n  I -->|不通过| B\n```\n\n注意末端那条回边：**参数模型是带反馈的闭环**。校验不通过时通常要回到分类层重确认标签，而非在派生层凑数字。\n\n## 用电负荷分级：判定条件与供电方案\n\n《供配电系统设计规范》GB 50052-2009 把电力负荷分成三级，判定依据是**中断供电造成的后果**，而非负荷功率大小：\n\n| 等级          | 判定条件（任一即为该级）                                   | 供电要求                                              | 典型负荷                         |\n| ------------- | ---------------------------------------------------------- | ----------------------------------------------------- | -------------------------------- |\n| 一级          | 人身伤害；重大设备损坏或重大经济损失；公共场所秩序严重混乱 | 双重电源供电，一电源故障时另一电源不应同时损坏        | 消防设施、安防、重要机房、手术室 |\n| 一级·特别重要 | 中断将发生中毒、爆炸、火灾；场所不允许中断                 | 双重电源 **+** 增设应急电源，严禁其他负荷接入应急系统 | 化工装置安全联锁、ICU、应急照明  |\n| 二级          | 较大设备损坏、较大经济损失、公共场所秩序混乱               | 宜由两回线路供电                                      | 一般客梯、部分营业照明、普通水泵 |\n| 三级          | 不属于一级和二级的负荷                                     | 无特殊要求                                            | 一般办公插座、非重要辅助用房     |\n\n现代规范性依据已上移到全文强制性规范《建筑电气与智能化通用规范》GB 55024-2022，它把供电可靠性强制条文集中收编，与 GB 50052 的分级方法配合使用。消防用电负荷等级另按《建筑设计防火规范》GB 50016-2014（2018 年版）与《建筑防火通用规范》GB 55037-2022 判定，与建筑分类直接挂钩：一类高层民用建筑、高度大于 50 m 的乙丙类厂房为一级，二类高层民用建筑为二级。工程上有两个反复出现的坑：把\"双回路\"当成\"双电源\"（双回路可来自同一台变压器或同一段母线，双重电源要求两电源故障时互不影响），以及忽略应急电源切换时间（柴油机组、EPS、UPS 相差几个数量级，能否满足被供设备允许断电时间才是选型第一约束）。\n\n## 需要系数法负荷计算与变压器选型\n\n分级确定\"要不要保证供电\"，计算负荷确定\"要保证多大供电\"。民用建筑最通用的算法是需要系数法：\n\n$$P_{js} = K_d \\cdot P_e, \\quad Q_{js} = P_{js} \\cdot \\tan\\varphi$$\n\n$$S_{js} = \\sqrt{P_{js}^{2} + Q_{js}^{2}}, \\quad I_{js} = \\frac{S_{js}}{\\sqrt{3}\\,U_n}$$\n\n式中 $P_e$ 为设备安装功率，$K_d$ 为需要系数（反映设备不同时使用、也不同时满载），$U_n$ 为标称线电压。多组负荷汇入干线或变压器时，还要再乘同时系数 $K_{\\sum}$，有功取 0.80–0.90，无功取 0.85–0.95。**需要系数与同时系数是两个不同层次的折减，漏掉任意一个都会让变压器容量虚高**。需要系数按建筑用途取值（依据《民用建筑电气设计标准》GB 51348-2019）：住宅按户数分档 0.35–0.80（大于 120 户可取 0.35），办公楼 0.70–0.80，商业营业厅 0.70–0.85，医院 0.50–0.70，旅馆客房 0.50–0.70。供电部门按《功率因数调整电费办法》考核功率因数，标准值 0.90，低于即加收力率电费，故补偿后通常做到 0.90–0.95。所需补偿容量为：\n\n$$Q_c = P_{js}\\,(\\tan\\varphi_1 - \\tan\\varphi_2)$$\n\n其中 $\\varphi_1$ 为补偿前功率因数角，$\\varphi_2$ 为目标值对应的角。变压器容量用负载率 $S_{js}/S_N$ 控制，经济运行区间约 0.60–0.85：过高则压损与温升恶化，过低则空载损耗占比上升。这套\"分级 → 需要系数 → 补偿 → 负载率\"的顺序，与 [负荷校验与容量选型](../1_mep-integration-load-model/3_load-validation-capacity-sizing.md) 的校核流程共用同一组输入，后者视角落在\"算完后反查容量是否够\"。\n\n## 给水排水设计参数：定额、时变化与秒流量\n\n给水侧的核心是三个概念的分解：**日用水定额**决定储水与水源，**小时变化系数**决定调节设施，**设计秒流量**决定管径。\n\n《建筑给水排水设计标准》GB 50015-2019 给出分类用水定额：住宅按卫生器具完善程度与地区在 130–300 L/(人·d) 之间，办公楼 30–50 L/(人·班)，旅馆按每床位每日计。小时变化系数 $K_h$ 描述日内不均匀性，住宅通常 2.0–2.5，办公楼 1.5 左右；$K_h$ 越大说明用水越集中，需要的调节容积越大：\n\n$$Q_h = \\frac{Q_d \\cdot K_h}{T}$$\n\n$Q_d$ 为最高日用水量，$T$ 为用水小时数。管径由设计秒流量决定，算法按建筑类别分岔。住宅采用概率法：\n\n$$q_g = 0.2 \\cdot U \\cdot N_g$$\n\n$N_g$ 为计算管段的给水当量总数（1 个给水当量 = 0.2 L/s），$U$ 为卫生器具同时出流概率，查表得到。公共建筑多用平方根法：\n\n$$q_g = 0.2 \\cdot \\alpha \\cdot \\sqrt{N_g}$$\n\n$\\alpha$ 按建筑用途取 1.5–2.5：幼儿园、诊所偏低，宾馆、医院偏高。**概率法与平方根法是同一物理量的两种估计，不得混用于同一条管网**。排水侧与给水强耦合：生活污水排水定额一般取相应给水定额的 85%–95%（扣除绿化、道路浇洒等不外排部分），双方口径必须对齐，否则出现\"给水管够、排水管不够\"的错配。\n\n## 消防水量与压力参数\n\n消防水量的模型比生活给水更\"表驱动\"，每一次取值几乎都对应规范中的一张表。GB 50974-2014 以建筑分类为入口确定室内外消火栓设计流量：| 建筑分类 | 室外消火栓 (L/s) | 室内消火栓 (L/s) | 火灾延续时间 (h) |\n|---------|-----------------|-----------------|-----------------|\n| 一类高层公共建筑（h > 50 m） | 40 | 40 | 2.0 |\n| 一类高层公共建筑（h ≤ 50 m） | 40 | 30 | 2.0 |\n| 二类高层公共建筑 | 30 | 20 | 2.0 |\n| 高层住宅 | 15 | 20 | 2.0 |\n| 商业楼、展览楼、综合楼 | 查表确定 | 查表确定 | 3.0 |\n\n火灾延续时间是这张表里最容易被\"想当然\"放大的参数：它是**按建筑分类判定的离散值**（公共建筑与住宅 2.0 h，商业楼、展览楼、综合楼及甲乙丙类厂房仓库可到 3.0 h），不是在 2 h 与 3 h 之间折中。自动喷水系统的延续时间另按《自动喷水灭火系统设计规范》GB 50084-2017 取 1.0 h。室内消防水池的有效容积由水量平衡决定：\n\n$$V = 3.6 \\times (Q_{室内} + Q_{室外} - Q_{补水}) \\times T$$\n\n系数 3.6 把 L/s 与 h 折算成 m³（1 L/s 持续 1 h 恰好是 3.6 m³）。$Q_{补水}$ 只在火灾延续时间内确有可靠连续补水时才允许扣除——把市政补水量无条件计入水池容积，是消防审查的高频退回原因。\n自动喷水系统的设计流量由喷水强度与作用面积决定：\n\n$$Q_s = \\frac{q_p \\cdot A}{60}$$\n\n中危险级 II 级（喷水强度 8 L/(min·m²)、作用面积 160 m²）得设计流量约 21.3 L/s，中危险级 I 级（6 L/(min·m²)、160 m²）得 16 L/s。危险等级由建筑用途与可燃物数量决定——自洽性再次从分类层开始。压力侧要同时满足末端有效性与系统安全性，消火栓栓口所需压力为：\n\n$$H_{xh} = H_q + h_d + h_k$$\n\n$H_q$ 为水枪喷嘴所需压力（与充实水柱长度对应），$h_d$ 为水带水头损失，$h_k$ 为栓口水头损失（约 20 kPa）。边界约束来自静水压力：消火栓栓口静压大于 1.0 MPa 时必须竖向分区，大于 0.5 MPa 时宜设减压设施；自动喷水配水管道工作压力不应大于 1.2 MPa。分区数、减压阀位置与水泵扬程是同一优化问题的三个变量——与 [焓湿图与空气处理过程](../2_hvac-energy-thermal-systems/1_psychrometric-air-handling-process.md) 中\"末端参数与主机选型互相牵制\"同构。\n\n## 参数模型的工程校验与常见错误\n\n模型建完后，决定成品质量的是校验。下表列出最典型的失效模式：\n\n| 失效模式     | 根因                           | 纠正                            |\n| ------------ | ------------------------------ | ------------------------------- |\n| 分级错位     | 跳过分类层，凭\"重要性\"直觉判断 | 回查 GB 50052 + GB 50016 分类表 |\n| 系数漏乘     | 只乘需要系数、漏同时系数       | 干线汇总处补 $K_{\\sum}$         |\n| 口径混用     | 同一管网混用概率法与平方根法   | 按建筑类别统一选用算法          |\n| 延续时间放大 | 把所有建筑都按 3 h 计          | 按分类取 2.0 h 或 3.0 h         |\n| 补水量误扣   | 把不可靠的市政补水计入水池     | 只扣有可靠保证的连续补水量      |\n\n把这张表嵌进流程的方式是**参数一致性校验**：任何一次规范版本更新或建筑用途变更，都应触发从分类层开始的全链路重算，而非只改被直接指到的那一个数字。GB 55036-2022《消防设施通用规范》、GB 55020-2021《建筑给水排水与节水通用规范》、GB 55024-2022 这批全文强制性规范把过去散落在多本规范中的强制条文集中到统一入口，分类层的输入更不容易被忽略。\n\n## 小结\n\n- 设计参数模型分三层：**分类层（查表定级）→ 定额层（规范取值）→ 派生层（公式计算）**，依赖单向，分类层判错不可用计算补救。\n- 用电负荷按 GB 50052-2009 分三级，\"双回路\"不等于\"双电源\"；一级负荷中特别重要负荷必须增设应急电源且严禁接入其他负荷。需要系数法要同时乘需要系数与同时系数，变压器负载率控制在 0.60–0.85。\n- 给水侧三个尺度：日定额定水源、$K_h$ 定调节、设计秒流量定管径；住宅用概率法、公共建筑用平方根法，不可混用。\n- 消防侧表驱动特征最强：消火栓流量与火灾延续时间按建筑分类查表；消防水池容积 $V = 3.6 \\times (Q_{室内} + Q_{室外} - Q_{补水}) \\times T$，补水量只在有可靠连续补水时才可扣除。\n- 压力参数有硬边界：消火栓栓口静压 0.5 MPa 减压、1.0 MPa 分区，自动喷水配水管工作压力不超过 1.2 MPa。\n","prev":{"title":"建筑能耗模拟与能效指标度量","url":"/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/building-energy-simulation-efficiency-metrics"},"next":{"title":"供配电、给排水与消防灭火系统设计方法","url":"/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/electrical-plumbing-fire-system-design"}}