{"seq":2,"slug":"electrical-plumbing-fire-system-design","title":"供配电、给排水与消防灭火系统设计方法","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/electrical-plumbing-fire-system-design","wordCount":3205,"readingTime":13,"html":"<h1 id=\"供配电-给排水与消防灭火系统设计方法\">供配电、给排水与消防灭火系统设计方法</h1><p>电气、给排水、消防三个专业在同一栋楼里并不是三条平行线：消防泵需要消防电源在 30 s 内完成切换并拖动数百千瓦电机，喷淋管网的水流指示器要靠弱电信号触发联动，加压水泵的扬程决定给水分区的楼层分界，而所有立管又要在同一批竖井里争夺截面与净高。因此设计方法的重心不是「各自算对」，而是把三个专业的容量、压力、动作时序放在同一组可复算的数值断言上互相校验。本文按「负荷 → 压力 → 水力 → 联动」的顺序展开，每一节都落到能在图纸上直接核对的数量级，并与 <a href=\"../mep-integration-load-model/load-validation-capacity-sizing\">冷热负荷计算与容量确定</a> 的负荷联动关系显式对齐。</p>\n<h2 id=\"核心概念-三个专业的四条设计主线\">核心概念：三个专业的四条设计主线</h2><p>在展开计算之前，先把三个专业要守住的物理量与交叉接口列清楚，后面所有公式都挂在这几条主线上：</p>\n<ul>\n<li><strong>容量</strong>——供配电用需要系数法把设备功率折算成计算负荷，给排水用设计秒流量决定管径与水泵流量，两者都要为消防负荷留出满负荷余量。</li>\n<li><strong>压力</strong>——给水靠竖向分区把静水压压在 0.35–0.45 MPa 以内，消防靠泵组扬程保证最不利栓口与喷头压力达标。</li>\n<li><strong>水力</strong>——供配电看电压损失，给水看沿程与局部水头损失，喷淋用海曾-威廉公式算摩擦损失，三者都是「从最不利点反推」。</li>\n<li><strong>时序</strong>——消防电源双回路末端切换（≤ 30 s）、火灾报警联动逻辑、消防泵启动顺序，把电、水、火三条链路锁成一个动作链。</li>\n</ul>\n<h2 id=\"供配电-需要系数法与变压器容量的确定\">供配电：需要系数法与变压器容量的确定</h2><p>建筑用电负荷先按供电可靠性分级——一级负荷（中断供电将造成人身伤亡或重大损失，如消防设施、应急照明、重要医疗设备）、二级、三级负荷——分级结果直接决定供电电源的数量与切换方式，依据是 GB 50052《供配电系统设计规范》与 GB 55024-2022《建筑电气与智能化通用规范》（住房和城乡建设部）。一级负荷必须由两个独立电源供电，其中特别重要负荷还需增设应急电源。</p>\n<p>设备功率到计算负荷之间隔着一个<strong>需要系数 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>K</mi><mi>x</mi></msub></mrow><annotation encoding=\"application/x-tex\">K_x</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">x</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span></strong>，它同时把「设备不会同时满负荷运行」「负荷不会同时达到额定值」折算进去：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><msub><mi>P</mi><mi>c</mi></msub><mo>=</mo><msub><mi>K</mi><mi>x</mi></msub><msub><mi>P</mi><mi>e</mi></msub><mo separator=\"true\">,</mo><mspace width=\"2em\"/><msub><mi>Q</mi><mi>c</mi></msub><mo>=</mo><msub><mi>P</mi><mi>c</mi></msub><mi>tan</mi><mo>⁡</mo><mi>φ</mi><mo separator=\"true\">,</mo><mspace width=\"2em\"/><msub><mi>S</mi><mi>c</mi></msub><mo>=</mo><msqrt><mrow><msubsup><mi>P</mi><mi>c</mi><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>Q</mi><mi>c</mi><mn>2</mn></msubsup></mrow></msqrt></mrow><annotation encoding=\"application/x-tex\">P_c = K_x P_e, \\qquad Q_c = P_c \\tan\\varphi, \\qquad S_c = \\sqrt{P_c^2 + Q_c^2}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">x</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">e</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mpunct\">,</span><span class=\"mspace\" style=\"margin-right:2em;\"></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mop\">tan</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\">φ</span><span class=\"mpunct\">,</span><span class=\"mspace\" style=\"margin-right:2em;\"></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0576em;\">S</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.24em;vertical-align:-0.2596em;\"></span><span class=\"mord sqrt\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9804em;\"><span class=\"svg-align\" style=\"top:-3.2em;\"><span class=\"pstrut\" style=\"height:3.2em;\"></span><span class=\"mord\" style=\"padding-left:1em;\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.7401em;\"><span style=\"top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span><span style=\"top:-2.989em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.247em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">+</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.7401em;\"><span style=\"top:-2.453em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span><span style=\"top:-2.989em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.247em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-2.9404em;\"><span class=\"pstrut\" style=\"height:3.2em;\"></span><span class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"400em\" height=\"1.28em\" viewBox=\"0 0 400000 1296\" preserveAspectRatio=\"xMinYMin slice\"><path d=\"M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z\"/></svg></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2596em;\"><span></span></span></span></span></span></span></span></span></span></div><p>其中 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>P</mi><mi>e</mi></msub></mrow><annotation encoding=\"application/x-tex\">P_e</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">e</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span> 为设备额定功率，<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>φ</mi></mrow><annotation encoding=\"application/x-tex\">\\varphi</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\">φ</span></span></span></span></span> 为功率因数角。住宅 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>K</mi><mi>x</mi></msub></mrow><annotation encoding=\"application/x-tex\">K_x</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">x</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span> 常取 0.4–0.6，办公 0.7–0.8，消防泵、电梯等短时负荷常取 1.0。多个配电干线汇总时再乘<strong>同时系数</strong> <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>K</mi><mrow><mi mathvariant=\"normal\">Σ</mi><mi>t</mi></mrow></msub></mrow><annotation encoding=\"application/x-tex\">K_{\\Sigma t}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3283em;\"><span style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mtight\">Σ</span><span class=\"mord mathnormal mtight\">t</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span>（0.8–0.95），防止变压器被逐级放大。</p>\n<p>无功补偿由目标功率因数反推，工业与民用建筑通常要求补偿后 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>cos</mi><mo>⁡</mo><mi>φ</mi><mo>≥</mo><mn>0.9</mn></mrow><annotation encoding=\"application/x-tex\">\\cos\\varphi \\ge 0.9</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8304em;vertical-align:-0.1944em;\"></span><span class=\"mop\">cos</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\">φ</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">0.9</span></span></span></span></span>：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><msub><mi>Q</mi><mi>C</mi></msub><mo>=</mo><msub><mi>P</mi><mi>c</mi></msub><mo stretchy=\"false\">(</mo><mi>tan</mi><mo>⁡</mo><msub><mi>φ</mi><mn>1</mn></msub><mo>−</mo><mi>tan</mi><mo>⁡</mo><msub><mi>φ</mi><mn>2</mn></msub><mo stretchy=\"false\">)</mo></mrow><annotation encoding=\"application/x-tex\">Q_C = P_c (\\tan\\varphi_1 - \\tan\\varphi_2)</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3283em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0715em;\">C</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mopen\">(</span><span class=\"mop\">tan</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">φ</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">−</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mop\">tan</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">φ</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mclose\">)</span></span></span></span></span></div><p>变压器容量按负荷率 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>β</mi></mrow><annotation encoding=\"application/x-tex\">\\beta</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0528em;\">β</span></span></span></span></span> 反算并留发展余量：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><msub><mi>S</mi><mrow><mi>N</mi><mi>T</mi></mrow></msub><mo>≥</mo><mfrac><msub><mi>S</mi><mi>c</mi></msub><mi>β</mi></mfrac></mrow><annotation encoding=\"application/x-tex\">S_{NT} \\ge \\frac{S_c}{\\beta}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0576em;\">S</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3283em;\"><span style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.109em;\">N</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.2408em;vertical-align:-0.8804em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0528em;\">β</span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0576em;\">S</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8804em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span></span></span></span></span></div><p>单台变压器经济运行负荷率约 0.6–0.75；两台互为备用时取 0.6–0.7，任一台故障后另一台能带全部一、二级负荷。这里有一个跨专业约束：冷水机组启动电流可达额定电流的 5–7 倍，若不做星-三角或软启动，变压器与柴油发电机容量会被启动压降顶上去。因此供配电容量校核必须拿到暖通专业的设备表，而不是只看照明与插座的估算值。</p>\n<p>配电回路的<strong>电压损失</strong>是最易忽略却最常导致返工的校验项，三相平衡负荷近似为：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><mi>U</mi><mi mathvariant=\"normal\">%</mi><mo>=</mo><mfrac><mrow><mi>P</mi><mi>R</mi><mo>+</mo><mi>Q</mi><mi>X</mi></mrow><msubsup><mi>U</mi><mi>N</mi><mn>2</mn></msubsup></mfrac><mo>×</mo><mn>100</mn></mrow><annotation encoding=\"application/x-tex\">\\Delta U\\% = \\frac{P R + Q X}{U_N^2} \\times 100</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8056em;vertical-align:-0.0556em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">U</span><span class=\"mord\">%</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.3399em;vertical-align:-0.9795em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">U</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.7959em;\"><span style=\"top:-2.4065em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.109em;\">N</span></span></span><span style=\"top:-3.0448em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2935em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"mord mathnormal\" style=\"margin-right:0.0077em;\">R</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">+</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0785em;\">QX</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9795em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">×</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">100</span></span></span></span></span></div><p>一般配电线路要求电压损失不超过 5%；电动机启动时端子电压不低于额定值的 90%。长距离消防泵供电线往往不是被载流量限制，而是被启动压降限制——这正是消防泵房与变配电室宜就近布置的数值依据。接地型式则按 GB 50054《低压配电设计规范》选型：民用建筑主流用 <strong>TN-S</strong>（保护线与中性线全程分开），改造项目常用 <strong>TN-C-S</strong>，手术室等连续性要求极高的场所用 <strong>IT</strong> 配绝缘监视装置；剩余电流保护分两级，末端插座 30 mA 瞬时型保护人身安全，干线 300 mA 延时型做防火保护。</p>\n<h2 id=\"建筑给水系统-设计秒流量与竖向分区\">建筑给水系统：设计秒流量与竖向分区</h2><p>生活给水的设计流量不是把各卫生器具流量相加，而是按概率法求<strong>设计秒流量</strong>。GB 50015-2019《建筑给水排水设计标准》（住房和城乡建设部）给出的住宅公式为 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>q</mi><mi>g</mi></msub><mo>=</mo><mn>0.2</mn><mtext> </mtext><mi>U</mi><mtext> </mtext><msub><mi>N</mi><mi>g</mi></msub></mrow><annotation encoding=\"application/x-tex\">q_g = 0.2\\, U\\, N_g</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7167em;vertical-align:-0.2861em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">g</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"></span><span class=\"mord\">0.2</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">U</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">g</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span></span></span></span></span>，公共建筑用平方根形式：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><msub><mi>q</mi><mi>g</mi></msub><mo>=</mo><mn>0.2</mn><mtext> </mtext><mi>α</mi><msqrt><msub><mi>N</mi><mi>g</mi></msub></msqrt></mrow><annotation encoding=\"application/x-tex\">q_g = 0.2\\,\\alpha \\sqrt{N_g}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7167em;vertical-align:-0.2861em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">g</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.24em;vertical-align:-0.3075em;\"></span><span class=\"mord\">0.2</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0037em;\">α</span><span class=\"mord sqrt\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9325em;\"><span class=\"svg-align\" style=\"top:-3.2em;\"><span class=\"pstrut\" style=\"height:3.2em;\"></span><span class=\"mord\" style=\"padding-left:1em;\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">g</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-2.8925em;\"><span class=\"pstrut\" style=\"height:3.2em;\"></span><span class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"400em\" height=\"1.28em\" viewBox=\"0 0 400000 1296\" preserveAspectRatio=\"xMinYMin slice\"><path d=\"M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z\"/></svg></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3075em;\"><span></span></span></span></span></span></span></span></span></span></div><p>其中 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>N</mi><mi>g</mi></msub></mrow><annotation encoding=\"application/x-tex\">N_g</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">g</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span></span></span></span></span> 为计算管段的卫生器具给水当量总数，<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>U</mi></mrow><annotation encoding=\"application/x-tex\">U</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">U</span></span></span></span></span> 为同时使用概率系数（由用水定额、户数、时变化系数 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>K</mi><mi>h</mi></msub></mrow><annotation encoding=\"application/x-tex\">K_h</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3361em;\"><span style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">h</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span> 查表），<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>α</mi></mrow><annotation encoding=\"application/x-tex\">\\alpha</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.4306em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0037em;\">α</span></span></span></span></span> 为与建筑用途相关的系数。平方根形式的含义是：器具越多同时全开概率越低，流量随当量数的平方根而非线性增长——这让主干管径不会随楼层数线性膨胀。</p>\n<p>竖向分区的目的是把静水压控制在既安全又舒适的范围：居住建筑每个分区最低处配水点静水压不宜超过 0.35–0.45 MPa，用水点最低工作压力不低于 0.05–0.10 MPa。超过 0.45 MPa 就要分区或设减压阀，否则水龙头溅射、管件加速磨损。<strong>变频恒压供水</strong>（泵组 + 气压罐 + 变频器）与<strong>高位水箱重力供水</strong>是两条主流路线：前者节能、无二次污染，后者可靠性更高、停电时可维持短时供水；两者常合建在同一屋顶水箱间，选择时要把消防高位水箱的容积需求一并考虑。</p>\n<h2 id=\"消防给水的压力与水量控制\">消防给水的压力与水量控制</h2><p>消防给水自成一套压力体系，由 GB 50974-2014《消防给水及消火栓系统技术规范》与 GB 55036-2022《消防设施通用规范》共同约束。消火栓系统的关键控制参数如下表：</p>\n<table>\n<thead>\n<tr>\n<th>参数</th>\n<th>取值要求</th>\n<th>依据要点</th>\n</tr>\n</thead>\n<tbody><tr>\n<td>栓口静水压力</td>\n<td>不宜大于 1.0 MPa，超过须分区或减压</td>\n<td>防止水带爆裂、阀门难以开启</td>\n</tr>\n<tr>\n<td>栓口动压</td>\n<td>高层/工业 ≥ 0.35 MPa；其他 ≥ 0.25 MPa</td>\n<td>保证充实水柱抵达</td>\n</tr>\n<tr>\n<td>充实水柱长度</td>\n<td>高层建筑、厂房、库房 ≥ 13 m；其他 ≥ 10 m</td>\n<td>直接决定栓口压力下限</td>\n</tr>\n<tr>\n<td>火灾延续时间</td>\n<td>消火栓系统 2 h；自动喷水 1 h</td>\n<td>决定消防水池有效容积</td>\n</tr>\n<tr>\n<td>高位消防水箱</td>\n<td>一类高层公共建筑 ≥ 36 m³（高度 &gt; 100 m 时 ≥ 50 m³）</td>\n<td>火灾初期的供水保障</td>\n</tr>\n</tbody></table>\n<p>消防水池有效容积等于「消防用水量 × 火灾延续时间」，再扣除火灾延续时间内的连续补水量。这块容积与生活水池、屋顶水箱、泵房面积一起，是给排水专业向建筑专业提资的核心内容——它常常是地下室面积的决定性因素。消防泵组扬程要把最不利点标高、沿程与局部损失、栓口所需压力逐项相加；这条链路是 <a href=\"../mep-integration-load-model/load-validation-capacity-sizing\">冷热负荷与容量确定</a> 中「设备能力由最不利工况反推」在给排水侧的复现。</p>\n<h2 id=\"自动喷水灭火系统的水力计算\">自动喷水灭火系统的水力计算</h2><p>喷淋系统的设计逻辑是<strong>危险等级 → 作用面积 → 喷水强度 → 水力计算</strong>。中国按 GB 50084-2017《自动喷水灭火系统设计规范》分轻危险级、中危险级（I、II 组）、严重危险级（I、II 组）、仓库危险级；美国按 NFPA 13（2025 版）分 Light / Ordinary (Group 1–2) / Extra (Group 1–2) Hazard。单个喷头流量由流量系数 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>K</mi></mrow><annotation encoding=\"application/x-tex\">K</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span></span></span></span></span> 与工作压力决定：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><msub><mi>q</mi><mi>s</mi></msub><mo>=</mo><mi>K</mi><msqrt><mrow><mn>10</mn><mtext> </mtext><mi>P</mi></mrow></msqrt></mrow><annotation encoding=\"application/x-tex\">q_s = K\\sqrt{10\\,P}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">s</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.04em;vertical-align:-0.0645em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"mord sqrt\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9755em;\"><span class=\"svg-align\" style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\" style=\"padding-left:0.833em;\"><span class=\"mord\">10</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span></span></span><span style=\"top:-2.9355em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"400em\" height=\"1.08em\" viewBox=\"0 0 400000 1080\" preserveAspectRatio=\"xMinYMin slice\"><path d=\"M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z\"/></svg></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.0645em;\"><span></span></span></span></span></span></span></span></span></span></div><p>其中 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>q</mi><mi>s</mi></msub></mrow><annotation encoding=\"application/x-tex\">q_s</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">s</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span></span> 单位为 L/min，<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>P</mi></mrow><annotation encoding=\"application/x-tex\">P</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span></span></span></span></span> 为喷头工作压力（MPa），标准喷头 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>K</mi><mo>=</mo><mn>80</mn></mrow><annotation encoding=\"application/x-tex\">K = 80</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">K</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">80</span></span></span></span></span>。例如 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>P</mi><mo>=</mo><mn>0.1</mn></mrow><annotation encoding=\"application/x-tex\">P = 0.1</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">0.1</span></span></span></span></span> MPa 时 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>q</mi><mi>s</mi></msub><mo>=</mo><mn>80</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">L</mi><mi mathvariant=\"normal\">/</mi><mi mathvariant=\"normal\">m</mi><mi mathvariant=\"normal\">i</mi><mi mathvariant=\"normal\">n</mi></mrow></mrow><annotation encoding=\"application/x-tex\">q_s = 80\\ \\mathrm{L/min}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">s</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\">80</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">L/min</span></span></span></span></span></span>；压力翻倍流量只增加到 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msqrt><mn>2</mn></msqrt></mrow><annotation encoding=\"application/x-tex\">\\sqrt{2}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:1.04em;vertical-align:-0.1328em;\"></span><span class=\"mord sqrt\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9072em;\"><span class=\"svg-align\" style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\" style=\"padding-left:0.833em;\"><span class=\"mord\">2</span></span></span><span style=\"top:-2.8672em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"400em\" height=\"1.08em\" viewBox=\"0 0 400000 1080\" preserveAspectRatio=\"xMinYMin slice\"><path d=\"M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z\"/></svg></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1328em;\"><span></span></span></span></span></span></span></span></span></span> 倍以内，这解释了为什么提高喷头压力不能线性提升覆盖能力。</p>\n<p>NFPA 13 的<strong>密度-作用面积法</strong>给出可直接引用的数量级：轻危险级办公建筑，作用面积 1500 ft²（约 139 m²）配 0.1 gpm/ft²，作用面积内总流量至少 150 gpm；中危险 II 组制造车间，同样 1500 ft² 配 0.2 gpm/ft²，总流量至少 300 gpm。中国规范用 L/(min·m²) 表达喷水强度，需按项目所属体系选用，不可混算。</p>\n<p>管网水力计算主流采用<strong>海曾-威廉公式</strong>（NFPA 体系）：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mi>P</mi><mo>=</mo><mn>4.52</mn><mtext> </mtext><mfrac><msup><mi>Q</mi><mn>1.85</mn></msup><mrow><msup><mi>C</mi><mn>1.85</mn></msup><mtext> </mtext><msup><mi>d</mi><mn>4.87</mn></msup></mrow></mfrac></mrow><annotation encoding=\"application/x-tex\">P = 4.52\\,\\frac{Q^{1.85}}{C^{1.85}\\, d^{4.87}}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.1771em;vertical-align:-0.686em;\"></span><span class=\"mord\">4.52</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.4911em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">C</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.7401em;\"><span style=\"top:-2.989em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mtight\">1.85</span></span></span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">d</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.7401em;\"><span style=\"top:-2.989em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mtight\">4.87</span></span></span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8141em;\"><span style=\"top:-3.063em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mtight\">1.85</span></span></span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.686em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span></span></span></span></span></div><p>式中 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>P</mi></mrow><annotation encoding=\"application/x-tex\">P</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span></span></span></span></span> 为每英尺管长的摩擦损失（psi/ft），<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>Q</mi></mrow><annotation encoding=\"application/x-tex\">Q</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\">Q</span></span></span></span></span> 为流量（gpm），<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>d</mi></mrow><annotation encoding=\"application/x-tex\">d</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6944em;\"></span><span class=\"mord mathnormal\">d</span></span></span></span></span> 为管道内径（in），<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>C</mi></mrow><annotation encoding=\"application/x-tex\">C</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0715em;\">C</span></span></span></span></span> 为粗糙系数（镀锌钢管约 120，铜管约 150）。计算从最不利<strong>作用面积</strong>边界开始逐段叠加摩擦与高程损失，再看选定泵组能否满足——结构与消火栓系统一致，只是水头要求不同。</p>\n<h2 id=\"电气-给排水与消防的联动与协同校验\">电气、给排水与消防的联动与协同校验</h2><p>三个专业真正交汇的地方是<strong>系统联动</strong>与<strong>消防电源</strong>。下图给出消防水系统从水源到联动动作的完整闭环，并标出电气专业的接入点：</p>\n<pre class=\"mermaid\" data-diagram-type=\"flowchart\" data-source=\"flowchart TD&#10;  SRC[市政水源 / 消防水池] --&gt; PUMP[消防泵组&lt;br/&gt;一用一备]&#10;  PUMP --&gt; RING[消防环状管网]&#10;  RING --&gt; HYDRANT[消火栓系统&lt;br/&gt;栓口动压 ≥ 0.35 MPa]&#10;  RING --&gt; VALVE[湿式报警阀组]&#10;  VALVE --&gt; SPRK[喷淋管网&lt;br/&gt;作用面积 × 喷水强度]&#10;  SPRK --&gt; FLOW[水流指示器 + 压力开关]&#10;  HYDRANT --&gt; BTN[消火栓按钮]&#10;  FLOW --&gt;|电信号| FACP[火灾报警控制器]&#10;  BTN --&gt;|电信号| FACP&#10;  FACP --&gt;|联动指令| PUMP&#10;  FACP --&gt; ELEC[消防电源&lt;br/&gt;双回路末端自动切换]&#10;  ELEC --&gt; PUMP&#10;  ELEC --&gt; LIGHT[消防应急照明与疏散指示]\">flowchart TD\n  SRC[市政水源 / 消防水池] --&gt; PUMP[消防泵组&lt;br/&gt;一用一备]\n  PUMP --&gt; RING[消防环状管网]\n  RING --&gt; HYDRANT[消火栓系统&lt;br/&gt;栓口动压 ≥ 0.35 MPa]\n  RING --&gt; VALVE[湿式报警阀组]\n  VALVE --&gt; SPRK[喷淋管网&lt;br/&gt;作用面积 × 喷水强度]\n  SPRK --&gt; FLOW[水流指示器 + 压力开关]\n  HYDRANT --&gt; BTN[消火栓按钮]\n  FLOW --&gt;|电信号| FACP[火灾报警控制器]\n  BTN --&gt;|电信号| FACP\n  FACP --&gt;|联动指令| PUMP\n  FACP --&gt; ELEC[消防电源&lt;br/&gt;双回路末端自动切换]\n  ELEC --&gt; PUMP\n  ELEC --&gt; LIGHT[消防应急照明与疏散指示]</pre><p>联动链条的每一环都是电气与给排水的接口：压力开关、水流指示器、消火栓按钮产生开关量信号进入火灾报警控制器（FAS），控制器再发出启动消防泵的指令，同时打开着火层及相邻层的应急照明。NFPA 72《国家火灾报警与信号规范》（2025 版）与中国 GB 50116 对探测器保护面积、报警响应时间、联动逻辑分别规定；应急照明照度与持续时间由 GB 51309-2018 控制（一般场所疏散照明不低于 1.0 lx，楼梯间、前室不低于 5.0 lx）。消防电源由 GB 55024-2022 与 GB 50016 约束：一、二级负荷的消防设备须双回路供电并在末端自动切换，切换时间通常要求在 30 s 之内。</p>\n<p>把三个专业放在同一张校验表上，能挡住绝大多数跨专业返工：</p>\n<table>\n<thead>\n<tr>\n<th>校验项</th>\n<th>断言</th>\n<th>失败含义</th>\n</tr>\n</thead>\n<tbody><tr>\n<td>变压器容量</td>\n<td><span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>S</mi><mrow><mi>N</mi><mi>T</mi></mrow></msub><mo>≥</mo><msub><mi>S</mi><mi>c</mi></msub><mi mathvariant=\"normal\">/</mi><mi>β</mi></mrow><annotation encoding=\"application/x-tex\">S_{NT} \\ge S_c/\\beta</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0576em;\">S</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3283em;\"><span style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.109em;\">N</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0576em;\">S</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">c</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mord\">/</span><span class=\"mord mathnormal\" style=\"margin-right:0.0528em;\">β</span></span></span></span></span> 且含冷机/消防泵启动压降</td>\n<td>启动时电压跌落，设备无法启动</td>\n</tr>\n<tr>\n<td>电压损失</td>\n<td>一般线路 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≤</mo><mn>5</mn><mi mathvariant=\"normal\">%</mi></mrow><annotation encoding=\"application/x-tex\">\\le 5\\%</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≤</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.8056em;vertical-align:-0.0556em;\"></span><span class=\"mord\">5%</span></span></span></span></span>，电动机启动时端子电压 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≥</mo><mn>90</mn><mi mathvariant=\"normal\">%</mi></mrow><annotation encoding=\"application/x-tex\">\\ge 90\\%</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.8056em;vertical-align:-0.0556em;\"></span><span class=\"mord\">90%</span></span></span></span></span></td>\n<td>长距离消防泵供电被压降卡死</td>\n</tr>\n<tr>\n<td>消防电源切换</td>\n<td>双回路末端切换，时间 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≤</mo><mn>30</mn><mtext> </mtext><mi mathvariant=\"normal\">s</mi></mrow><annotation encoding=\"application/x-tex\">\\le 30\\ \\mathrm{s}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≤</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">30</span><span class=\"mspace\"> </span><span class=\"mord mathrm\">s</span></span></span></span></span></td>\n<td>消防设备失电或延误启动</td>\n</tr>\n<tr>\n<td>给水分区静压</td>\n<td>最低处配水点 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≤</mo><mn>0.45</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">M</mi><mi mathvariant=\"normal\">P</mi><mi mathvariant=\"normal\">a</mi></mrow></mrow><annotation encoding=\"application/x-tex\">\\le 0.45\\ \\mathrm{MPa}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≤</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">0.45</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">MPa</span></span></span></span></span></span> 且 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≥</mo><mn>0.05</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">M</mi><mi mathvariant=\"normal\">P</mi><mi mathvariant=\"normal\">a</mi></mrow></mrow><annotation encoding=\"application/x-tex\">\\ge 0.05\\ \\mathrm{MPa}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">0.05</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">MPa</span></span></span></span></span></span></td>\n<td>低层超压溅射或顶层出水不足</td>\n</tr>\n<tr>\n<td>消火栓栓口压力</td>\n<td>动压 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≥</mo><mn>0.35</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">M</mi><mi mathvariant=\"normal\">P</mi><mi mathvariant=\"normal\">a</mi></mrow></mrow><annotation encoding=\"application/x-tex\">\\ge 0.35\\ \\mathrm{MPa}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≥</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">0.35</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">MPa</span></span></span></span></span></span>（高层）且静压 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≤</mo><mn>1.0</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">M</mi><mi mathvariant=\"normal\">P</mi><mi mathvariant=\"normal\">a</mi></mrow></mrow><annotation encoding=\"application/x-tex\">\\le 1.0\\ \\mathrm{MPa}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≤</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">1.0</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">MPa</span></span></span></span></span></span></td>\n<td>充实水柱不达标或水带爆裂</td>\n</tr>\n<tr>\n<td>喷淋最不利点</td>\n<td>作用面积内总流量 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≥</mo></mrow><annotation encoding=\"application/x-tex\">\\ge</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≥</span></span></span></span></span> 规范值，最不利喷头压力达设计值</td>\n<td>火灾初期控火失败</td>\n</tr>\n<tr>\n<td>火灾延续时间</td>\n<td>消防水池容积 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mo>≥</mo></mrow><annotation encoding=\"application/x-tex\">\\ge</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7719em;vertical-align:-0.136em;\"></span><span class=\"mrel\">≥</span></span></span></span></span> 用水量 × 延续时间</td>\n<td>持续灭火时间不足</td>\n</tr>\n</tbody></table>\n<p>数字化交付时，这些断言应写进 BIM 属性集（IFC 的 <code>Pset_</code> 属性或项目自定义属性集），使设计参数与校验结果在同一数据模型里可追溯。</p>\n<h2 id=\"小结\">小结</h2><p>供配电解决「电够不够、切换快不快」，给排水解决「压力够不够、水量够不够」，消防解决「动作准不准、持续时间够不够」——三者共用同一栋建筑的竖井、电源与联动总线，必须在同一组断言上互相校验。需要系数法与变压器负荷率守住容量底线，竖向分区与消火栓压力控制守住水力底线，密度-作用面积法与海曾-威廉公式守住灭火底线，双回路末端切换与火灾报警联动把三者串成闭环。把这七条断言写进 BIM 属性集，就等于给整栋楼的 MEP 系统装上一份可复算的验收清单。</p>\n","headings":[{"level":1,"text":"供配电、给排水与消防灭火系统设计方法","id":"供配电-给排水与消防灭火系统设计方法"},{"level":2,"text":"核心概念：三个专业的四条设计主线","id":"核心概念-三个专业的四条设计主线"},{"level":2,"text":"供配电：需要系数法与变压器容量的确定","id":"供配电-需要系数法与变压器容量的确定"},{"level":2,"text":"建筑给水系统：设计秒流量与竖向分区","id":"建筑给水系统-设计秒流量与竖向分区"},{"level":2,"text":"消防给水的压力与水量控制","id":"消防给水的压力与水量控制"},{"level":2,"text":"自动喷水灭火系统的水力计算","id":"自动喷水灭火系统的水力计算"},{"level":2,"text":"电气、给排水与消防的联动与协同校验","id":"电气-给排水与消防的联动与协同校验"},{"level":2,"text":"小结","id":"小结"}],"prev":{"title":"用电负荷分级与给排水消防设计参数模型","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/building-services-demand-parameter-model"},"next":{"title":"规范合规校核、应急保障与消防联动","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/code-compliance-emergency-linkage"}}