{"seq":3,"slug":"building-energy-simulation-efficiency-metrics","title":"建筑能耗模拟与能效指标度量","url":"/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/building-energy-simulation-efficiency-metrics","wordCount":3060,"readingTime":13,"markdown":"# 建筑能耗模拟与能效指标度量\n\n一台按铭牌效率选出的冷水机组，装进一栋玻璃幕墙占比 70% 的写字楼，全年运行下来可能比隔壁同款机组的建筑多用三成电——差别不在设备，而在围护结构、气象、运行时刻表与新风策略的组合。能耗模拟的价值正是把这种\"组合效应\"从直觉变成可计算的数字：它用逐时物理引擎复现 8760 小时里每一小时的热平衡与设备启停，再把这些小时级能耗折算成可以横向比较的标量指标（EUI、碳强度、ENERGY STAR 评分），支撑设计决策、规范合规与既有建筑改造排序。本文讨论这套\"算什么、怎么算、用什么指标衡量\"的链条——它是 [冷热负荷计算方法与逐时负荷模型](../1_mep-integration-load-model/2_cooling-heating-load-calculation-method.md) 的下游：负荷模型回答\"要多少冷热量\"，能耗模拟回答\"为此要耗多少能、排多少碳\"。\n\n## 核心概念：EUI、模拟边界与指标坐标系\n\n能耗模拟的第一个决策不是选引擎，而是划边界。同一栋楼，只算空调照明叫**建筑能耗**，把插座设备算进去叫**建筑总能耗**，再往上加电梯、水泵、数据机房则进入**园区能耗**。边界不同，EUI 能差出 20%–40%。工程上通行两条口径：\n\n- **场地能耗（site energy）**：建筑红线内实际消耗的一次能源载体（电、燃气、市政热力），单位 kW·h/m²·a 或 MJ/m²·a。中国规范与 GB 55015 用**kgce/m²（千克标准煤每平方米）**表述。\n- **一次能源/源能耗（source energy）**：把场地能耗按电网与热网的输送损失折算回一次能源。美国 ENERGY STAR 用一次能源口径，折算系数由 EPA 定期发布；LEED 与 ASHRAE 90.1 附录 G 也使用源能耗比 pEUI 做性能评级。\n\n能耗强度指标 EUI（Energy Use Intensity）定义极简：\n\n$$\\mathrm{EUI} = \\frac{\\sum_{i=1}^{8760} \\dot E_i}{A_{floor}}\\quad\\left[\\mathrm{kW\\cdot h/(m^2\\cdot a)}\\right]$$\n\n其中 $\\dot E_i$ 为第 $i$ 小时的瞬时功率，$A_{floor}$ 为总建筑面积。但\"标量换信息\"必然失真——EUI 抹掉了峰值、时段分布与燃料结构，因此急需减碳决策时还必须并列看**碳强度**（kgCO₂e/m²·a）与**峰值需求**（kW/m²）。\n\n```mermaid\ngraph TD\n  A[气象数据<br/>TMY3/CSWD 逐时] --> D[逐时物理引擎]\n  B[几何与围护结构<br/>IFC/gbXML 或手工输入] --> D\n  C[系统与时刻表<br/>HVAC/照明/插座/人] --> D\n  D --> E[8760 小时能耗序列]\n  E --> F[场地能耗 EUI]\n  E --> G[一次能源 pEUI<br/>源系数折标]\n  E --> H[碳强度<br/>电网排放因子]\n  F --> I[对标: CBECS/ENERGY STAR]\n  G --> J[合规: 90.1 附录G<br/>LEED v5]\n  H --> K[减碳: EPBD/近零能耗]\n```\n\n**度量边界不是技术细节，而是结论的一部分**：一份没写清边界的能耗报告，其 EUI 数字无法与任何基准比较，也无法通过审查。\n\n## 模拟引擎与建模路线：从箱式模型到逐时热平衡\n\n主流路线按精度与用途分成三层，工程上依据\"要回答什么问题\"来选，而非依据偏好。\n\n| 路线             | 代表工具                             | 计算内核            | 典型用途                     | 精度量级 |\n| ---------------- | ------------------------------------ | ------------------- | ---------------------------- | -------- |\n| 简化/箱式模型    | 度日法、月平均法、简易在线工具       | 稳态或月平衡        | 方案比选、快速估算           | ±20%–40% |\n| 逐时物理引擎     | EnergyPlus、IES-VE、DOE-2 系、TRNSYS | 热平衡/热流传递函数 | 施工图、合规、科研           | ±5%–10%  |\n| 简化动态数据驱动 | 回归/机器学习代理模型                | 统计拟合            | 大存量建筑快速筛查、城市尺度 | ±15%–25% |\n\n**EnergyPlus** 是三者的中枢：由美国能源部与 NREL 维护，2026 年 9 月 30 日发布 **26.2.0** 版（来源：NREL/EnergyPlus GitHub Releases），内核为热平衡法（对每个表面逐时建立能量平衡方程组），天然支持 [冷热负荷计算](../1_mep-integration-load-model/2_cooling-heating-load-calculation-method.md) 中提到的延迟与削峰效应。它的输出是远比 EUI 丰富的时序集合——正是这些时序才让\"为什么这栋楼多耗能\"可被诊断，而 [焓湿图与空气处理过程模型](1_psychrometric-air-handling-process.md) 中的新风再热、除湿代价也会显现为具体的小时级热量流。\n\n能源部同时维护 **Prototype Building Models** 与 **ComStock** 存量模拟数据集：前者为不同气候区、层数、90.1 版本各建一套带完整围护/系统/时刻表的基准模型，用作规范节能量分析的公认基线；后者把原型扩展成数百万栋存量建筑，用于政策与电网规划。**任何能耗对比都必须先定义可复现的基线模型**，否则节能量无从谈起。中国企业侧常用 PKPM 建筑节能、斯维尔、DeST 与 DesignBuilder（底层调 EnergyPlus）的组合；DeST 把建筑环境与控制系统耦合进同一时间步求解，适合间歇空调与分室控制占主导的住宅/办公场景。\n\n## 能效指标族：EUI、pEUI、碳强度与 ENERGY STAR 评分\n\n同一个 EUI 数字，放进不同的\"指标坐标系\"会得出相反的结论。工程上并行使用四类指标：\n\n**（1）绝对 EUI 与燃料结构。** 现场 EUI 只说明消耗量，不区分电与燃气。用**一次能源比（pEUI）**或**运行成本**折标后，热泵供暖与燃气锅炉供暖的排序可能反转——前者电耗高但可被清洁电网逐年改善，后者现场效率高却锁定化石排放。ASHRAE 105 标准正是为\"建筑能源性能标准化表达与报告\"提供口径。\n\n**（2）ENERGY STAR 评分（1–100 分）。** 美国 EPA 的 Portfolio Manager 把对标建筑核心指标与 **CBECS（Commercial Buildings Energy Consumption Survey）** 全国样本做统计回归，输出百分位评分：75 分意味着同气候、同业态、同运行强度下优于全国 75% 的存量建筑。它把\"绝对 EUI\"转成\"相对排名\"，是存量资产管理的基础，但依赖 CBECS 更新周期，样本不覆盖的特殊业态（如实验室）会失准。\n\n**（3）碳强度。** 以 $\\mathrm{kgCO_2e/(m^2\\cdot a)}$ 衡量，等于\"逐时电耗 × 逐时电网排放因子 + 燃气量 × 燃气因子\"的积分。它与 EUI 的关键差异在**时间维度**：用逐时电网排碳因子乘逐时电耗，能反映\"白天高碳、夜间低碳\"的边际排放差异，这是建筑—电网交互研究的核心指标。\n\n**（4）峰值与灵活性指标。** 装机容量（kW/m²）与需求响应可用容量，用于电网侧规划与需量电费管理。EUI 再低，若峰值推高变配电投资，全生命周期成本仍可能不优。\n\n## 规范与考核路径：附录 G、LEED v5、EPBD 与 GB 55015\n\n能耗模拟在 2026 年已不只是分析工具，而是**合规证据**。四条主要路径并行：\n\n**ASHRAE 90.1 附录 G（性能评级法）。** 90.1 是除低层住宅外大多数建筑的最低能效设计要求。2025 版在 2022 版基础上新增 105 项 addendum，收紧围护结构、设备效率、照明功率密度与控制、风机功率限值，并**加强了能源信用（energy credits）机制**（2022 版首次引入）；**现场可再生能源**要求提高，另有限量场外可再生选项（来源：ASHRAE Standard 90.1 官方页面）。附录 G 的合规逻辑是\"建基线模型 + 建设计模型，证明后者能耗/成本/碳优于前者\"，2025 版还更新了基线 HVAC 假设、建模规则、费率输入与**软件资质要求**——模拟软件本身也必须通过资格测试。\n\n**LEED v5。** USGBC 于 2025 年发布 LEED v5（参考指南为 2025 年 4 月发布版），覆盖 BD+C、ID+C、O+M，定位\"近零碳\"，把减碳拆成运行碳、隐含碳、制冷剂与交通排放四条线，并新增与能效、碳排放、可再生能源挂钩的**铂金级要求**（来源：USGBC LEED v5 页面）。v5 意味着能耗模拟报告必须同时支撑碳核算，而不再只是 EUI 达标。\n\n**EU EPBD（EU/2024/1275）。** 修订版建筑能效指令 2024 年 5 月 8 日发布、5 月 28 日生效，成员国须在 **2026 年 5 月 29 日前完成转化**。核心要求：新建建筑以\"**零排放建筑（zero-emission building）**\"为新标准并须\"太阳能就绪\"；非住宅建筑按国家阈值强制翻新**能效最差的 16%（2030 年）与 26%（2033 年）**；住宅须 2030 年降低平均一次能源使用 16%、2035 年降 20%–22%；2028 年 1 月起 >1000 m² 新建建筑须在能效证书披露全生命周期 GWP，2030 年起推广至所有新建建筑（来源：欧盟委员会 EPBD 官方页面）。它把\"最差建筑优先\"与\"全生命周期碳披露\"写进法律时间表，直接决定存量建筑模拟筛查的优先级。\n\n**中国 GB 55015-2021《建筑节能与可再生能源利用通用规范》。** 这是强制性工程建设规范，2022 年 4 月 1 日起实施，对新建建筑平均节能率、可再生能源利用与能耗计算提出强制要求，并强制要求新建建筑进行**能耗计算与碳排放计算**。配套方法学见 GB/T 51350-2019《近零能耗建筑技术标准》（定义超低能耗、近零能耗、零能耗三级指标体系，以一次能源与可再生能源替代率为核心度量）。\"双碳\"目标下，建筑领域（含建造与运行）占全国碳排放的显著份额，使能耗模拟从设计附件升级为报建与验收的强制环节。\n\n## 校准、量测与验证：让模型对得上现实\n\n一个未校准的模型可能 EUI 误差 ±50%，用作改造决策依据会误导投资。**校准（calibration）**与**量测验证（M&V）**因此是能耗模拟闭环的必要环节。校准方法论由 ASHRAE **Guideline 14** 与 **IPMVP** 定义：Guideline 14 对月度校准的通行判据是 CV(RMSE) ≤ 15%、NMBE ≤ ±5%，逐时数据可放宽至 CV(RMSE) ≤ 30%、NMBE ≤ ±10%；流程是\"先调敏感性最高的项——气象、时刻表、设备功率密度、新风量、运行工况——再调围护结构\"，而非机械凑数。\n\n**M&V 的三种方案**按成本—精度权衡选择：A 隔离改造量测（关键参数实测 + 工程计算，成本低，适于照明/LED 等单项）；B 改造前后整表量测（连续计量 + 回归校正，成本中，适于系统级）；C 全楼账单分析（整楼账单 + 逐时回归，成本中低，适于多措施打包）；D 校准模拟（校准模型推算，成本高，适于新设计与重大改造）。\n\n新设计没有实测历史，只能对标同类建筑基准（原型模型 + CBECS 分位数），并把\"设计与基准的差值\"解释为节能措施贡献，而非声称模型精确。**报告里必须写清精度限制，而不是给一个貌似精确的数字。**\n\n## 小结\n\n- **边界先于数字**：场地/一次能源、是否含插座与数据中心，决定 EUI 的可比性；报告必须显式声明边界与口径。\n- **引擎选型服务于问题**：方案阶段用简化模型快速比选，合规与施工图用 EnergyPlus/IES-VE 级逐时热平衡引擎（EnergyPlus 26.2.0，2026-09-30 发布）。\n- **指标是坐标系而非单一标量**：EUI 看绝对量，pEUI 看合规，ENERGY STAR 评分看全国相对排名，碳强度看时间维度上的边际排放，峰值看电网负荷——缺一即得出片面结论。\n- **合规路径已四条并行**：ASHRAE 90.1-2025 附录 G 性能评级、LEED v5（2025 年发布，近零碳）、EU EPBD（2026-05-29 转化截止，最差 16%/26% 强制翻新）、中国 GB 55015-2021 强制能耗与碳排放计算。\n- **校准不可省**：Guideline 14 的 CV(RMSE) ≤ 15%、NMBE ≤ ±5% 是月度校准通行门槛，M&V 方案按 A/B/C/D 与投资规模匹配，并如实披露精度限制。\n\n能耗模拟的终点不是一份漂亮的 EUI 报告，而是**一个能被追问、被复核、被复现的决策链条**：从气象与几何，到逐时物理，到指标选择，到规范条文与校准证据，每一环都要对得上。这也是 MEP 协同设计里\"能量账\"与\"设备账\"\"空间账\"必须同一口径的原因——三者各说各话，再精确的模拟也落不地。\n","prev":{"title":"空调风系统与水系统设计方法","url":"/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/hvac-air-water-distribution-design"},"next":{"title":"用电负荷分级与给排水消防设计参数模型","url":"/h/architecture-urban/mep-building-services-systems-engineering/electrical-plumbing-fire-protection/building-services-demand-parameter-model"}}