{"seq":2,"slug":"hvac-air-water-distribution-design","title":"空调风系统与水系统设计方法","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/hvac-air-water-distribution-design","wordCount":3220,"readingTime":13,"html":"<h1 id=\"空调风系统与水系统设计方法\">空调风系统与水系统设计方法</h1><p>空调负荷算出来之后，真正决定房间能否「舒服、安静、省电」的，是把它送出去的输配网络。冷热量有两条并行的通道：<strong>空气侧</strong>——从空气处理机组（AHU）经风管、末端送到房间；<strong>水侧</strong>——从冷冻/热水机组经水管、末端（表冷器、风机盘管、辐射板）送到空气侧。两条通道共享同一个物理约束：流体靠压差驱动，压力损失随流量平方增长，而设备（风机、水泵）的能耗随流量三次方变化。上一章确定了空气处理的状态点与风量，这一章解决下一个问题：这些风量和水流量，用什么管径、什么系统架构、什么平衡手段送到末端才划算。</p>\n<h2 id=\"核心概念-输配系统的二次设计问题\">核心概念：输配系统的二次设计问题</h2><p>一次设计回答「需要多少冷热量」（负荷计算），二次设计回答「怎么把它搬过去」（输配系统）。搬运的代价不是零：在典型办公建筑里，风机与水泵的输配电耗可占空调系统总电耗的 30%–50%，因此在 ASHRAE Standard 90.1 与中国的 GB 50189 中，风机电功率（fan power）和水泵效率都是被逐条限值的强制条款，而不是「顺手优化」。设计输配系统要同时权衡四个相互拉扯的目标：</p>\n<table>\n<thead>\n<tr>\n<th>目标</th>\n<th>倾向的设计选择</th>\n<th>代价</th>\n</tr>\n</thead>\n<tbody><tr>\n<td>降低初投资</td>\n<td>管径小、风速高、系统简化</td>\n<td>压损大、风机/水泵能耗高、噪声大</td>\n</tr>\n<tr>\n<td>降低运行能耗</td>\n<td>管径大、风速低、变流量</td>\n<td>初投资高、占层高/空间</td>\n</tr>\n<tr>\n<td>控制噪声</td>\n<td>低风速、消声器、柔性连接</td>\n<td>进一步抬高管径与造价</td>\n</tr>\n<tr>\n<td>保证平衡</td>\n<td>加平衡阀、动态阀、加大末端余压</td>\n<td>附加阻力、需要调试</td>\n</tr>\n</tbody></table>\n<p>这张表的结构解释了为什么输配设计不能只求「算得快」：任何一个目标的最优解都会恶化另外三个。工程做法是先由规范与声学要求框定风速/流速的<strong>上限</strong>，再优化管径，最后用平衡与控制消解末端压力失衡。</p>\n<h2 id=\"风系统设计-三种定径方法与风速上限\">风系统设计：三种定径方法与风速上限</h2><p>风管设计的任务是确定每一段的截面尺寸，使全部末端在满足风量的前提下耗压最小。行业长期使用三种方法（见 ASHRAE Handbook—Fundamentals 第 21 章 &quot;Duct Design&quot;）：</p>\n<ul>\n<li><strong>等摩擦法（equal friction）</strong>：令全系统各段的单位长度摩擦损失相等（典型取 0.8–1.2 Pa/m）。算法最简单，不需要迭代，是手工设计与初步方案的首选；缺点是自然形成「近端高压、远端低压」，直管支路往往要加风阀消压。</li>\n<li><strong>静压复得法（static regain）</strong>：利用风管截面逐段收缩时动压减少、静压回升的效应，刻意让每段下游的静压等于上游，使各支管出口静压自然相等。对高速系统与支管众多的送风系统有利；需要逐段迭代，适合软件计算。</li>\n<li><strong>速度法（velocity reduction）</strong>：从主风管到支管逐级指定递减的风速，凭工程经验取值。方法粗糙但直观，常用于小系统。</li>\n</ul>\n<p>圆管的摩擦损失由 <strong>Darcy–Weisbach 方程</strong>给出，配合 Colebrook 或 Altshul 摩擦因子：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><msub><mi>p</mi><mi>f</mi></msub><mo>=</mo><mi>f</mi><mtext> </mtext><mfrac><mi>L</mi><mi>D</mi></mfrac><mtext> </mtext><mfrac><mrow><mi>ρ</mi><msup><mi>v</mi><mn>2</mn></msup></mrow><mn>2</mn></mfrac></mrow><annotation encoding=\"application/x-tex\">\\Delta p_f = f\\,\\frac{L}{D}\\,\\frac{\\rho v^2}{2}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"></span><span class=\"mord\">Δ</span><span class=\"mord\"><span class=\"mord mathnormal\">p</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3361em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.1076em;\">f</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.1771em;vertical-align:-0.686em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1076em;\">f</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0278em;\">D</span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">L</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.686em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.4911em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\">2</span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">ρ</span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">v</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8141em;\"><span style=\"top:-3.063em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.686em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span></span></span></span></span></div><p>其中 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>f</mi></mrow><annotation encoding=\"application/x-tex\">f</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.1076em;\">f</span></span></span></span></span> 为摩擦因子、<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>L</mi><mi mathvariant=\"normal\">/</mi><mi>D</mi></mrow><annotation encoding=\"application/x-tex\">L/D</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord mathnormal\">L</span><span class=\"mord\">/</span><span class=\"mord mathnormal\" style=\"margin-right:0.0278em;\">D</span></span></span></span></span> 为长径比、<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>ρ</mi><msup><mi>v</mi><mn>2</mn></msup><mi mathvariant=\"normal\">/</mi><mn>2</mn></mrow><annotation encoding=\"application/x-tex\">\\rho v^2/2</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"></span><span class=\"mord mathnormal\">ρ</span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">v</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8141em;\"><span style=\"top:-3.063em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span></span></span></span></span><span class=\"mord\">/2</span></span></span></span></span> 为动压。矩形风管用<strong>当量直径</strong>换算（同等摩擦下比同面积圆管小，高宽比越大偏差越大），同时校验<strong>当量长径</strong>以保证声学性能。局部构件（弯头、三通、变径、风阀）用动压乘局部阻力系数 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>ζ</mi></mrow><annotation encoding=\"application/x-tex\">\\zeta</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0738em;\">ζ</span></span></span></span></span> 计算，<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><msub><mi>p</mi><mi>j</mi></msub><mo>=</mo><mi>ζ</mi><mtext> </mtext><mi>ρ</mi><msup><mi>v</mi><mn>2</mn></msup><mi mathvariant=\"normal\">/</mi><mn>2</mn></mrow><annotation encoding=\"application/x-tex\">\\Delta p_j = \\zeta\\,\\rho v^2/2</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"></span><span class=\"mord\">Δ</span><span class=\"mord\"><span class=\"mord mathnormal\">p</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3117em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0572em;\">j</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0738em;\">ζ</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord mathnormal\">ρ</span><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.0359em;\">v</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8141em;\"><span style=\"top:-3.063em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span></span></span></span></span><span class=\"mord\">/2</span></span></span></span></span>；过渡段、急转弯和「突然扩大」是压损重灾区，系数可从 ASHRAE Handbook 或 SMACNA《HVAC Duct Construction Standards》查得。</p>\n<p>风速上限由噪声与压损共同决定。工程常用取值范围如下（低速商用系统）：</p>\n<table>\n<thead>\n<tr>\n<th>位置</th>\n<th>推荐风速（m/s）</th>\n<th>约束来源</th>\n</tr>\n</thead>\n<tbody><tr>\n<td>主送风管（机房内）</td>\n<td>6–10</td>\n<td>压损与再生噪声</td>\n</tr>\n<tr>\n<td>主送风管（吊顶内）</td>\n<td>4–7</td>\n<td>气动噪声</td>\n</tr>\n<tr>\n<td>支管</td>\n<td>3–5</td>\n<td>噪声与平衡</td>\n</tr>\n<tr>\n<td>末端风口颈部</td>\n<td>2–4</td>\n<td>NC 声级要求</td>\n</tr>\n<tr>\n<td>回风管</td>\n<td>4–6</td>\n<td>略宽于送风</td>\n</tr>\n<tr>\n<td>主排风/厨房排风</td>\n<td>8–12</td>\n<td>携带颗粒物，需高风速</td>\n</tr>\n</tbody></table>\n<p>风管材料的<strong>漏风等级</strong>同样被规范约束：SMACNA 按静压分 A/B/C 三级规定允许漏风率（如 500 Pa 以下 2%、500–1000 Pa 之间 1% 等），设计时要指定等级并留出风机余量补偿漏风。这是最容易被忽略、却直接吃掉风机功率的一项。</p>\n<h2 id=\"风机-变风量与-vav-cav-架构\">风机、变风量与 VAV/CAV 架构</h2><p>风机是风系统的能耗主体，其性能遵循<strong>风机相似定律</strong>（同一风机、同一空气密度下）：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mfrac><msub><mi>Q</mi><mn>2</mn></msub><msub><mi>Q</mi><mn>1</mn></msub></mfrac><mo>=</mo><mfrac><msub><mi>N</mi><mn>2</mn></msub><msub><mi>N</mi><mn>1</mn></msub></mfrac><mo separator=\"true\">,</mo><mspace width=\"2em\"/><mfrac><msub><mi>P</mi><mn>2</mn></msub><msub><mi>P</mi><mn>1</mn></msub></mfrac><mo>=</mo><msup><mrow><mo fence=\"true\">(</mo><mfrac><msub><mi>N</mi><mn>2</mn></msub><msub><mi>N</mi><mn>1</mn></msub></mfrac><mo fence=\"true\">)</mo></mrow><mn>2</mn></msup><mo separator=\"true\">,</mo><mspace width=\"2em\"/><mfrac><msub><mi>W</mi><mn>2</mn></msub><msub><mi>W</mi><mn>1</mn></msub></mfrac><mo>=</mo><msup><mrow><mo fence=\"true\">(</mo><mfrac><msub><mi>N</mi><mn>2</mn></msub><msub><mi>N</mi><mn>1</mn></msub></mfrac><mo fence=\"true\">)</mo></mrow><mn>3</mn></msup></mrow><annotation encoding=\"application/x-tex\">\\frac{Q_2}{Q_1} = \\frac{N_2}{N_1}, \\qquad \\frac{P_2}{P_1} = \\left(\\frac{N_2}{N_1}\\right)^2, \\qquad \\frac{W_2}{W_1} = \\left(\\frac{N_2}{N_1}\\right)^3</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:2.2408em;vertical-align:-0.8804em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\">Q</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8804em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.1963em;vertical-align:-0.836em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.836em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mpunct\">,</span><span class=\"mspace\" style=\"margin-right:2em;\"></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">P</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.836em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.604em;vertical-align:-0.95em;\"></span><span class=\"minner\"><span class=\"minner\"><span class=\"mopen delimcenter\" style=\"top:0em;\"><span class=\"delimsizing size3\">(</span></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.836em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mclose delimcenter\" style=\"top:0em;\"><span class=\"delimsizing size3\">)</span></span></span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.654em;\"><span style=\"top:-3.9029em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mpunct\">,</span><span class=\"mspace\" style=\"margin-right:2em;\"></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">W</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">W</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.836em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.604em;vertical-align:-0.95em;\"></span><span class=\"minner\"><span class=\"minner\"><span class=\"mopen delimcenter\" style=\"top:0em;\"><span class=\"delimsizing size3\">(</span></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">1</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\"><span class=\"mord mathnormal\" style=\"margin-right:0.109em;\">N</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3011em;\"><span style=\"top:-2.55em;margin-left:-0.109em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">2</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.836em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span><span class=\"mclose delimcenter\" style=\"top:0em;\"><span class=\"delimsizing size3\">)</span></span></span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.654em;\"><span style=\"top:-3.9029em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\">3</span></span></span></span></span></span></span></span></span></span></span></span></div><p>转述成人话：风量随转速线性变化，压头随转速平方变化，<strong>轴功率随转速三次方变化</strong>。这条定律是「变风量省电」的全部理由——部分负荷时把转速降到 70%，风量剩 70% 而功率只剩约 34%。因此 ASHRAE 90.1 对大于一定风量的系统强制要求<strong>变风量或风机变频控制</strong>，并对风机电功率设了上限（fan power limitation，以 kW per cfm 或 W per L/s 表示，按系统类型查表）。定风量（CAV）系统只在风量恒定、负荷由再热或冷热切换应对时使用，能效天然劣势。两类架构的取舍：</p>\n<table>\n<thead>\n<tr>\n<th>维度</th>\n<th>定风量 CAV</th>\n<th>变风量 VAV</th>\n</tr>\n</thead>\n<tbody><tr>\n<td>风量</td>\n<td>恒定</td>\n<td>随负荷变频</td>\n</tr>\n<tr>\n<td>温控方式</td>\n<td>再热/冷热切换</td>\n<td>变风量为主，末端再热为辅</td>\n</tr>\n<tr>\n<td>部分负荷能效</td>\n<td>差（风机恒速）</td>\n<td>好（风机三次方省电）</td>\n</tr>\n<tr>\n<td>室内气流组织</td>\n<td>稳定</td>\n<td>低风量时可能气流不足</td>\n</tr>\n<tr>\n<td>新风控制</td>\n<td>简单</td>\n<td>需设最小风量，防新风不足</td>\n</tr>\n<tr>\n<td>复杂度/造价</td>\n<td>低</td>\n<td>高（末端箱、静压控制）</td>\n</tr>\n</tbody></table>\n<p>VAV 系统必须解决两个控制问题：一是<strong>静压控制</strong>——主风管静压传感器维持设定值，联锁变频器；二是<strong>最小新风量</strong>——风量降低时新风比会自然下降，需按 ASHRAE 62.1 的通风率程序在低负荷时主动提高新风比，否则 CO₂ 累积。这是 VAV 常见投诉「低负荷时闷」的根因。</p>\n<h2 id=\"水系统设计-一次泵-二次泵与变流量\">水系统设计：一次泵、二次泵与变流量</h2><p>水管系统的设计同样从一个守恒式出发。末端需要的流量由换热量、供回水温差和水的比热决定：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mi>Q</mi><mo>=</mo><mover accent=\"true\"><mi>m</mi><mo>˙</mo></mover><mtext> </mtext><msub><mi>c</mi><mi>p</mi></msub><mtext> </mtext><mi mathvariant=\"normal\">Δ</mi><mi>T</mi><mo>=</mo><mi>ρ</mi><mtext> </mtext><mover accent=\"true\"><mi>V</mi><mo>˙</mo></mover><mtext> </mtext><msub><mi>c</mi><mi>p</mi></msub><mtext> </mtext><mi mathvariant=\"normal\">Δ</mi><mi>T</mi></mrow><annotation encoding=\"application/x-tex\">Q = \\dot m\\, c_p\\, \\Delta T = \\rho\\,\\dot V\\, c_p\\, \\Delta T</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\">Q</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.9694em;vertical-align:-0.2861em;\"></span><span class=\"mord accent\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.6679em;\"><span style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord mathnormal\">m</span></span><span style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"accent-body\" style=\"left:-0.1389em;\"><span class=\"mord\">˙</span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">c</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">p</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.2063em;vertical-align:-0.2861em;\"></span><span class=\"mord mathnormal\">ρ</span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord accent\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9202em;\"><span style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.2222em;\">V</span></span><span style=\"top:-3.2523em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"accent-body\" style=\"left:-0.1389em;\"><span class=\"mord\">˙</span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">c</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">p</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.1667em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span></div><p>标准工况取 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>ρ</mi><mo>≈</mo><mn>998</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">k</mi><mi mathvariant=\"normal\">g</mi><mi mathvariant=\"normal\">/</mi><msup><mi mathvariant=\"normal\">m</mi><mn>3</mn></msup></mrow></mrow><annotation encoding=\"application/x-tex\">\\rho \\approx 998\\ \\mathrm{kg/m^3}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6776em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\">ρ</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">≈</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"></span><span class=\"mord\">998</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">kg/</span><span class=\"mord\"><span class=\"mord mathrm\">m</span><span class=\"msupsub\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.8141em;\"><span style=\"top:-3.063em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathrm mtight\">3</span></span></span></span></span></span></span></span></span></span></span></span></span>、<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><msub><mi>c</mi><mi>p</mi></msub><mo>=</mo><mn>4.187</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">k</mi><mi mathvariant=\"normal\">J</mi><mi mathvariant=\"normal\">/</mi><mo stretchy=\"false\">(</mo><mi mathvariant=\"normal\">k</mi><mi mathvariant=\"normal\">g</mi><mo>⋅</mo><mi mathvariant=\"normal\">K</mi><mo stretchy=\"false\">)</mo></mrow></mrow><annotation encoding=\"application/x-tex\">c_p = 4.187\\ \\mathrm{kJ/(kg\\cdot K)}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.7167em;vertical-align:-0.2861em;\"></span><span class=\"mord\"><span class=\"mord mathnormal\">c</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">p</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\">4.187</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">kJ/</span><span class=\"mopen\">(</span><span class=\"mord mathrm\" style=\"margin-right:0.0139em;\">kg</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">⋅</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mord mathrm\">K</span><span class=\"mclose\">)</span></span></span></span></span></span>。示例：一台 700 kW 冷机，若设计供回水 7 ℃/12 ℃（<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><mi>T</mi><mo>=</mo><mn>5</mn></mrow><annotation encoding=\"application/x-tex\">\\Delta T = 5</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:0.6444em;\"></span><span class=\"mord\">5</span></span></span></span></span> K），需要水流量约 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mn>700</mn><mi mathvariant=\"normal\">/</mi><mo stretchy=\"false\">(</mo><mn>4.18</mn><mo>×</mo><mn>5</mn><mo stretchy=\"false\">)</mo><mo>≈</mo><mn>33.5</mn><mtext> </mtext><mrow><mi mathvariant=\"normal\">L</mi><mi mathvariant=\"normal\">/</mi><mi mathvariant=\"normal\">s</mi></mrow></mrow><annotation encoding=\"application/x-tex\">700/(4.18\\times5) \\approx 33.5\\ \\mathrm{L/s}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\">700/</span><span class=\"mopen\">(</span><span class=\"mord\">4.18</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">×</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\">5</span><span class=\"mclose\">)</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">≈</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"></span><span class=\"mord\">33.5</span><span class=\"mspace\"> </span><span class=\"mord\"><span class=\"mord mathrm\">L/s</span></span></span></span></span></span>（约 120 m³/h）；若把 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><mi>T</mi></mrow><annotation encoding=\"application/x-tex\">\\Delta T</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span> 提到 7 K，同样冷量只需 24 L/s——<strong>大温差直接换取小流量、小管径、低泵耗</strong>，这是近年「大温差小流量」成为设计主线的算术依据。</p>\n<p>系统架构从「一次泵定流量」演进到两类现代变流量方案：</p>\n<pre class=\"mermaid\" data-diagram-type=\"flowchart\" data-source=\"flowchart LR&#10;  CH[冷热源] --&gt;|一次泵| DP[解耦管&lt;br/&gt;decoupler]&#10;  DP --&gt; SP[二次泵&lt;br/&gt;按环路变频]&#10;  SP --&gt; COIL[末端盘管&lt;br/&gt;AHU / 风机盘管]&#10;  COIL --&gt;|回水| CH\">flowchart LR\n  CH[冷热源] --&gt;|一次泵| DP[解耦管&lt;br/&gt;decoupler]\n  DP --&gt; SP[二次泵&lt;br/&gt;按环路变频]\n  SP --&gt; COIL[末端盘管&lt;br/&gt;AHU / 风机盘管]\n  COIL --&gt;|回水| CH</pre><ul>\n<li><strong>一次泵变流量（primary-only variable flow）</strong>：冷机侧与负荷侧共用一套变频泵，通过冷机最小流量保证阀在低负荷时维持蒸发器最小流量。管路简单、泵耗最低，但要求冷机允许变流量运行（多数现代离心机、螺杆机已支持，允许流量降至设计值 30%–50%）。</li>\n<li><strong>一次泵/二次泵（primary-secondary）</strong>：一次泵定流量保证冷机安全，二次泵按负荷侧变频，两者由<strong>解耦管</strong>连通。解耦管在二次流量小于一次流量时保证冷机侧流量不变；一旦反向流动，说明二次侧流量超过一次侧，冷机出水温度会回升——这是该架构的经典失效点。</li>\n</ul>\n<p>水泵同样服从相似定律（流量∝转速、压头∝转速²、功率∝转速³），因此变流量水泵在部分负荷下的省电幅度比风机更大。设计时要看的是<strong>系统曲线</strong>而非单点：末端阀关小后，管路特性曲线变陡，变频泵沿变转速曲线滑向小流量点，实际功率落在两条曲线的交点，而不是理论最小值。</p>\n<p>水管管径由流速与比摩阻共同约束，常用取值：供水干管流速 1.2–2.4 m/s、支管 0.6–1.8 m/s、泵吸入管 ≤1.2 m/s（防汽蚀与噪声），比摩阻一般控制在 100–300 Pa/m。管材、阀门、管件的局部阻力按当量长度或 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>ζ</mi></mrow><annotation encoding=\"application/x-tex\">\\zeta</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0738em;\">ζ</span></span></span></span></span> 系数计入。系统的<strong>剩余压头</strong>必须由末端最不利环路的实际需求决定，盲目提高余压会让近端阀长期在小开度节流，形成噪声与能耗。</p>\n<h2 id=\"水力平衡与末端控制\">水力平衡与末端控制</h2><p>设计再好的管网，如果各环路阻力不匹配，近端会「抢水」、远端会「欠水」，出现「近热远冷」。解决手段从静态到动态分三级：</p>\n<ul>\n<li><strong>静态平衡阀</strong>：手动设定 Kv 值，把各环路的阻力人为补齐，让设计工况下流量按比例分配。需在调试阶段用便携式流量计逐阀调节，只保证设计工况平衡，变流量时会失配。</li>\n<li><strong>动态平衡阀（压差控制阀/动态流量平衡阀）</strong>：自动维持其所在支路的压差或流量恒定，无论系统压差如何变化。适合变流量系统的末端，代价是附加阻力与投资。</li>\n<li><strong>变频+压差控制</strong>：由最不利环路的压差传感器调节水泵转速，让水泵只在需要时提供压头——能效最高，但要求最不利环路在整个运行季保持稳定，否则传感器位置选错会反向拉高泵耗。</li>\n</ul>\n<p>阀门的<strong>流量特性</strong>与调节能力用**阀权度（valve authority）**衡量：</p>\n<div class=\"math-block\"><span class=\"katex-display\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"><semantics><mrow><mi>β</mi><mo>=</mo><mfrac><mrow><mi mathvariant=\"normal\">Δ</mi><msub><mi>p</mi><mrow><mi>v</mi><mi>a</mi><mi>l</mi><mi>v</mi><mi>e</mi><mo separator=\"true\">,</mo><mi>f</mi><mi>u</mi><mi>l</mi><mi>l</mi><mi>y</mi><mtext> </mtext><mi>o</mi><mi>p</mi><mi>e</mi><mi>n</mi></mrow></msub></mrow><mrow><mi mathvariant=\"normal\">Δ</mi><msub><mi>p</mi><mrow><mi>v</mi><mi>a</mi><mi>l</mi><mi>v</mi><mi>e</mi></mrow></msub><mo>+</mo><mi mathvariant=\"normal\">Δ</mi><msub><mi>p</mi><mrow><mi>b</mi><mi>r</mi><mi>a</mi><mi>n</mi><mi>c</mi><mi>h</mi><mo separator=\"true\">,</mo><mi>r</mi><mi>e</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding=\"application/x-tex\">\\beta = \\frac{\\Delta p_{valve,fully\\ open}}{\\Delta p_{valve} + \\Delta p_{branch,rest}}</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.0528em;\">β</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:2.3324em;vertical-align:-0.9721em;\"></span><span class=\"mord\"><span class=\"mopen nulldelimiter\"></span><span class=\"mfrac\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:1.3603em;\"><span style=\"top:-2.314em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\">Δ</span><span class=\"mord\"><span class=\"mord mathnormal\">p</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3361em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">v</span><span class=\"mord mathnormal mtight\">a</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0197em;\">l</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">v</span><span class=\"mord mathnormal mtight\">e</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.15em;\"><span></span></span></span></span></span></span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mbin\">+</span><span class=\"mspace\" style=\"margin-right:0.2222em;\"></span><span class=\"mord\">Δ</span><span class=\"mord\"><span class=\"mord mathnormal\">p</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3361em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mathnormal mtight\">b</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0278em;\">r</span><span class=\"mord mathnormal mtight\">an</span><span class=\"mord mathnormal mtight\">c</span><span class=\"mord mathnormal mtight\">h</span><span class=\"mpunct mtight\">,</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0278em;\">r</span><span class=\"mord mathnormal mtight\">es</span><span class=\"mord mathnormal mtight\">t</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span></span></span><span style=\"top:-3.23em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"frac-line\" style=\"border-bottom-width:0.04em;\"></span></span><span style=\"top:-3.677em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord\"><span class=\"mord\">Δ</span><span class=\"mord\"><span class=\"mord mathnormal\">p</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.3361em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mtight\"><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">v</span><span class=\"mord mathnormal mtight\">a</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0197em;\">l</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">v</span><span class=\"mord mathnormal mtight\">e</span><span class=\"mpunct mtight\">,</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.1076em;\">f</span><span class=\"mord mathnormal mtight\">u</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0197em;\">l</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0197em;\">l</span><span class=\"mord mathnormal mtight\" style=\"margin-right:0.0359em;\">y</span><span class=\"mspace mtight\"><span class=\"mtight\"> </span></span><span class=\"mord mathnormal mtight\">o</span><span class=\"mord mathnormal mtight\">p</span><span class=\"mord mathnormal mtight\">e</span><span class=\"mord mathnormal mtight\">n</span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9721em;\"><span></span></span></span></span></span><span class=\"mclose nulldelimiter\"></span></span></span></span></span></span></div><p>阀权度低于约 0.3–0.5 时，阀门开度与流量的关系严重畸变，控制回路会震荡、失调。设计原则是让调节阀在其所在支路的总阻力中占足够份额（通常 ≥30%），必要时用等百分比特性阀补偿。</p>\n<p>最后一个必须点名的问题是<strong>低 ΔT 综合症（low delta-T syndrome）</strong>。变流量系统若末端盘管过度配置（三通阀改两通、盘管选型过大），部分负荷时盘管只需小温差就能换走热量，回水温度因此偏高、ΔT 偏小，导致：</p>\n<ol>\n<li>需更大水流量才能带走同样冷量 → 泵耗上升；</li>\n<li>回水温度高使冷机效率下降、甚至无法满载。</li>\n</ol>\n<p>诊断判据是「实际 ΔT 长期低于设计 ΔT 的 70%」。治理手段包括盘管选型校核、末端串级连接（同流程串联盘管以拉大 ΔT）、限制末端最小流量、以及用动态平衡阀替代三通阀。</p>\n<h2 id=\"小结\">小结</h2><ul>\n<li>输配设计是二次设计问题：一次负荷定「要多少」，二次输配定「怎么送」，输配电耗可达空调总电耗的 30%–50%，因此受 ASHRAE 90.1 / GB 50189 逐条限值。</li>\n<li>风管定径三法各有场景：等摩擦法适合手工与初设，静压复得法适合支管多的高速系统，速度法适合小系统；压损由 Darcy–Weisbach 与局部阻力系数计算，风速上限由噪声决定。</li>\n<li>风机相似定律（流量∝N、压头∝N²、功率∝N³）是变风量省电的全部理由，VAV 必须配静压控制与最小新风量保障，否则低负荷闷热。</li>\n<li>水系统从一次泵定流量走向一次泵变流量或一次泵/二次泵解耦；大温差小流量直接缩小管径与泵耗；<span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi mathvariant=\"normal\">Δ</mi><mi>T</mi></mrow><annotation encoding=\"application/x-tex\">\\Delta T</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.6833em;\"></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span> 由 <span class=\"math-inline\"><span class=\"katex\"><span class=\"katex-mathml\"><math xmlns=\"http://www.w3.org/1998/Math/MathML\"><semantics><mrow><mi>Q</mi><mo>=</mo><mi>ρ</mi><mover accent=\"true\"><mi>V</mi><mo>˙</mo></mover><msub><mi>c</mi><mi>p</mi></msub><mi mathvariant=\"normal\">Δ</mi><mi>T</mi></mrow><annotation encoding=\"application/x-tex\">Q=\\rho\\dot V c_p\\Delta T</annotation></semantics></math></span><span class=\"katex-html\" aria-hidden=\"true\"><span class=\"base\"><span class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"></span><span class=\"mord mathnormal\">Q</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span><span class=\"mrel\">=</span><span class=\"mspace\" style=\"margin-right:0.2778em;\"></span></span><span class=\"base\"><span class=\"strut\" style=\"height:1.2063em;vertical-align:-0.2861em;\"></span><span class=\"mord mathnormal\">ρ</span><span class=\"mord accent\"><span class=\"vlist-t\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.9202em;\"><span style=\"top:-3em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"mord mathnormal\" style=\"margin-right:0.2222em;\">V</span></span><span style=\"top:-3.2523em;\"><span class=\"pstrut\" style=\"height:3em;\"></span><span class=\"accent-body\" style=\"left:-0.1389em;\"><span class=\"mord\">˙</span></span></span></span></span></span></span><span class=\"mord\"><span class=\"mord mathnormal\">c</span><span class=\"msupsub\"><span class=\"vlist-t vlist-t2\"><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.1514em;\"><span style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"><span class=\"pstrut\" style=\"height:2.7em;\"></span><span class=\"sizing reset-size6 size3 mtight\"><span class=\"mord mathnormal mtight\">p</span></span></span></span><span class=\"vlist-s\">​</span></span><span class=\"vlist-r\"><span class=\"vlist\" style=\"height:0.2861em;\"><span></span></span></span></span></span></span><span class=\"mord\">Δ</span><span class=\"mord mathnormal\" style=\"margin-right:0.1389em;\">T</span></span></span></span></span> 唯一确定。</li>\n<li>水力平衡分静态阀、动态阀、变频压差控制三级；阀权度低于 0.3–0.5 会让控制失真；低 ΔT 综合症是变流量系统最常见的能效泄漏点，判据是实际 ΔT 长期低于设计值的 70%。空气侧与水侧在盘管处耦合，换热量必须守恒，这是两者必须协同的根本原因；状态点层面的处理过程见同章《<a href=\"psychrometric-air-handling-process\">焓湿图与空气处理过程模型</a>》。</li>\n</ul>\n<p>参考：ASHRAE Handbook—Fundamentals 第 21 章、ASHRAE 90.1、ASHRAE 62.1、SMACNA《HVAC Duct Construction Standards》、GB 50189、GB 50736。</p>\n","headings":[{"level":1,"text":"空调风系统与水系统设计方法","id":"空调风系统与水系统设计方法"},{"level":2,"text":"核心概念：输配系统的二次设计问题","id":"核心概念-输配系统的二次设计问题"},{"level":2,"text":"风系统设计：三种定径方法与风速上限","id":"风系统设计-三种定径方法与风速上限"},{"level":2,"text":"风机、变风量与 VAV/CAV 架构","id":"风机-变风量与-vav-cav-架构"},{"level":2,"text":"水系统设计：一次泵、二次泵与变流量","id":"水系统设计-一次泵-二次泵与变流量"},{"level":2,"text":"水力平衡与末端控制","id":"水力平衡与末端控制"},{"level":2,"text":"小结","id":"小结"}],"prev":{"title":"焓湿图与空气处理过程模型","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/psychrometric-air-handling-process"},"next":{"title":"建筑能耗模拟与能效指标度量","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/building-energy-simulation-efficiency-metrics"}}