{"seq":1,"slug":"psychrometric-air-handling-process","title":"焓湿图与空气处理过程模型","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/psychrometric-air-handling-process","wordCount":3167,"readingTime":13,"markdown":"# 焓湿图与空气处理过程模型\n\n空调系统的设计不是「选一台冷机、配一台风机」，而是在湿空气的状态空间里规划一条路径：室外新风从哪个状态点出发，与回风怎样混合，被表冷器拉到哪一度露点，再热到多少度送进房间，最后吸收房间的显热与潜热变回回风状态。焓湿图（psychrometric chart）就是这张状态空间的地图，空气处理过程则是图上的一段段折线。工程师在这一张图上同时读三样东西：房间的舒适边界（ASHRAE Standard 55 / ISO 7730 定义的热舒适区）、设备的物理能力（表冷器的机器露点与旁通因子）、以及全年的能耗代价（再热量、新风负荷、加湿功率）。把它们放在同一坐标系里，才谈得上「协同设计」——否则冷、热、湿三股负荷会各自为政，出现「冷着也潮着」或「除湿后又被再热大幅抵消」的经典病灶。\n\n## 核心概念：湿空气的状态参数与焓湿图的坐标系\n\n湿空气是干空气与水蒸气的二元混合物，工程上所有参数都以 **1 kg 干空气**为基准（dry-air basis），这样水蒸气的增减不会改变参考质量。核心参数有六个：\n\n- 干球温度 $t$（℃）——温度计直接读数，决定显热。\n- 含湿量（湿度比）$W$（kg/kg(da)）——每千克干空气携带的水蒸气质量。\n- 相对湿度 $\\varphi$——水蒸气分压与该温度下饱和分压之比，决定蒸发与舒适感。\n- 比焓 $h$（kJ/kg(da)）——单位质量干空气的总热量，决定冷热量消耗。\n- 湿球温度 $t_{wb}$——绝热饱和的极限温度，是冷却塔与蒸发冷却的物理上限。\n- 露点温度 $t_{dp}$——等含湿量线与饱和线的交点，决定结露风险。\n\n它们由两条基本关系串起来。含湿量由分压定义（水蒸气按理想气体处理，分子量比 18.015/28.966 ≈ 0.621945）：\n\n$$W = 0.621945\\,\\frac{p_w}{p - p_w}$$\n\n其中 $p$ 为当地大气压、$p_w$ 为水蒸气分压。饱和分压 $p_{ws}(t)$ 是温度的单值函数，ASHRAE Handbook—Fundamentals 第 1 章给出了工程精度的分段拟合式（0 ℃ 以上取水面、0 ℃ 以下取冰面），这也是所有焓湿图软件的底层公式。比焓则采用线性化形式：\n\n$$h = 1.006\\,t + W\\,(2501 + 1.86\\,t)$$\n\n前项 1.006 kJ/(kg·K) 是干空气定压比热，括号内 2501 kJ/kg 是 0 ℃ 水的汽化潜热、1.86 kJ/(kg·K) 是水蒸气比热。用这组数据核对一个常见状态点：25 ℃、50 % RH、标准大气压 101.325 kPa 下，$p_{ws}(25 ℃)=3.169\\ \\mathrm{kPa}$，故 $p_w = 1.585\\ \\mathrm{kPa}$，代入得 $W = 0.00988\\ \\mathrm{kg/kg}$（约 9.88 g/kg），比焓 $h = 1.006\\times25 + 0.00988\\times(2501+1.86\\times25) \\approx 50.3\\ \\mathrm{kJ/kg}$。这两步手算能在一分钟内完成，是判断任何模拟结果是否离谱的基准。\n\n## 处理过程在焓湿图上的几何\n\n焓湿图的骨架是四条斜线与一个坐标网：等干球温度线近似竖直（略向右倾），等含湿量线水平，等相对湿度线向上弯曲，等焓线自左上向右下倾斜。任何空气处理设备都对应图上的一段位移，位移的方向与是否改变含湿量，决定了它属于哪一类过程。下表把工程中最常见的七类过程归到同一张表里：\n\n| 过程     | 图上走向           | 含湿量 $W$ | 比焓 $h$ | 典型设备                             |\n| -------- | ------------------ | ---------- | -------- | ------------------------------------ |\n| 等湿加热 | 沿水平线向右       | 不变       | 升高     | 热水/电加热盘管、热泵冷凝侧          |\n| 等湿冷却 | 沿水平线向左       | 不变       | 降低     | 干式表冷器（表面温度高于露点）       |\n| 冷却除湿 | 向左下，贴近饱和线 | 降低       | 降低     | 湿式表冷器、直膨盘管（表面低于露点） |\n| 绝热加湿 | 沿等焓线向左上     | 升高       | 近似不变 | 喷水室、湿膜、蒸发冷却               |\n| 等温加湿 | 向上（近竖直）     | 升高       | 升高     | 蒸汽加湿器、电极/超声波加湿          |\n| 混合     | 沿两状态点连线     | 加权平均   | 加权平均 | 新风/回风混合箱、VAV 末端再热混合    |\n| 固体除湿 | 向左上（焓反升）   | 降低       | 升高     | 转轮除湿、溶液除湿                   |\n\n两个「反直觉」项值得记住：**绝热加湿不改变焓**（显热换潜热），所以蒸发冷却在干热气候里是「免费的冷」；而**固体除湿反而升高焓**（吸附放热），所以转轮除湿后通常还要配后冷，否则送风温度会高于预期。\n\n混合过程是纯几何的加权操作，由质量守恒给出：\n\n$$W_{mix} = \\frac{\\dot m_{oa} W_{oa} + \\dot m_{ra} W_{ra}}{\\dot m_{oa} + \\dot m_{ra}}, \\qquad h_{mix} = \\frac{\\dot m_{oa} h_{oa} + \\dot m_{ra} h_{ra}}{\\dot m_{oa} + \\dot m_{ra}}$$\n\n即新回风混合点必落在两状态点的连线上，位置由新风比按杠杆法则确定。这条性质让「新风比调大」这个动作在图上可视：混合点沿连线向新风侧滑动，冷负荷与加湿负荷随之一起上涨。\n\n## 房间负荷线与机器露点：表冷器的过程建模\n\n房间的冷负荷分两部分：**显热** $Q_s$（温差驱动，照明、人体、设备、围护结构得热）与**潜热** $Q_l$（水蒸气驱动，人体散湿、渗透、新风带入）。二者之比定义为显热比：\n\n$$\\mathrm{SHR} = \\frac{Q_s}{Q_s + Q_l}$$\n\n房间状态点与送风状态点之间的连线称为**房间负荷线（condition line）**，它在焓湿图上的斜率由 SHR 唯一确定——SHR 越接近 1，线越陡（近竖直，几乎只降温）；SHR 越低，线越平（除湿份额越大）。工程上手算送风参数用两个实用式（标准空气 $\\rho \\approx 1.2\\ \\mathrm{kg/m^3}$、$c_p = 1.006\\ \\mathrm{kJ/(kg\\cdot K)}$，故 $\\rho c_p \\approx 1.21\\ \\mathrm{kJ/(m^3\\cdot K)}$，汽化潜热取 2501 kJ/kg 时潜热系数约 3010）：\n\n$$Q_s = 1.21\\,\\dot V\\,\\Delta t \\quad [\\mathrm{kW}], \\qquad Q_l \\approx 3010\\,\\dot V\\,\\Delta W \\quad [\\mathrm{kW}]$$\n\n其中 $\\dot V$ 为送风体积流量（m³/s），$\\Delta t$ 为回风与送风干球温差、$\\Delta W$ 为含湿量差（kg/kg）。设计逻辑是反着走的：先定送风温差（受 ASHRAE Standard 55 的吹风感与温差限制，一般 8–12 K），算出送风量，再由 SHR 定出送风含湿量。\n\n真正约束设备的是**机器露点（apparatus dew point, ADP）**。把房间负荷线向左延长，与相对湿度约 90–95 % 的饱和线相交，交点即 ADP——这是表冷器表面能够达到的最低稳定状态。表冷器不可能把空气处理到 ADP 以下，且受**旁通因子**限制：\n\n$$\\mathrm{BF} = \\frac{h_{out} - h_{ADP}}{h_{in} - h_{ADP}} \\approx \\frac{t_{out} - t_{ADP}}{t_{in} - t_{ADP}}$$\n\nBF 的物理含义是「未经冷凝表面接触就溜走的空气份额」，接触因子 $= 1 - \\mathrm{BF}$。冷水盘管典型 BF 为 0.05–0.30（排数越多、片距越密越小），直膨盘管 0.10–0.50。当房间负荷线的延长线与饱和线没有交点（SHR 过低、负荷线太平），说明常规冷水盘管无法同时满足温湿要求，必须改用转轮除湿、溶液除湿或独立新风（DOAS）承担潜热——这是「冷着也潮着」问题的标准诊断路径。\n\n```mermaid\nflowchart TD\n  OA[新风 OA<br/>t_oa, W_oa] --> MIX[混合段<br/>杠杆法则加权]\n  RA[回风 RA<br/>t_ra, W_ra] --> MIX\n  MIX -->|t_mix, W_mix| FIL[过滤段]\n  FIL --> CLG[表冷段<br/>ADP + 旁通因子 BF]\n  CLG --> RHT[再热 / 加热段]\n  RHT --> FAN[送风机 + 变频]\n  FAN -->|t_sa, W_sa| ROOM[空调房间<br/>显热 Qs + 潜热 Ql]\n  ROOM --> RA\n  ROOM -->|排风| EXH[排风 / 热回收]\n  EXH --> RA\n```\n\n这张图就是空气处理机组（AHU）的完整过程链：混合 → 过滤 → 冷却除湿 → 再热 → 送风 → 房间吸热吸湿 → 回风。图上每转一个弯，就对应机组里的一个段位；把这条链画对，AHU 的选型与控制逻辑也就同时确定了。\n\n## 全年工况与经济器、热回收的判定\n\n设计工况只是几个点，运行能耗却是一年的连续轨迹，所以焓湿图还要承担**全年策略判断**的角色。核心工具是**经济器（economizer）**：当室外空气的制冷能力优于回风时，加大新风比直接「免费冷却」，把冷机负荷降下来。判据在图上就是比较两个状态点的位置：\n\n- **固定干球切换**：室外干球低于设定值（如 18 ℃）即启用，最便宜但湿热天会误判。\n- **差动干球切换**：室外干球低于回风干球即启用，解决湿度误判的一半问题。\n- **固定/差动焓切换**：比较 $h_{oa}$ 与 $h_{ra}$，直接以总冷量判断，最准确但需湿度传感器。\n- **露点/电子焓切换**：ASHRAE Standard 90.1 近年版本（2019 起）允许的先进控制选项，用露点判断避免高湿低焓工况下引入过多水分。\n\n标准面上的强制范围由 ASHRAE Standard 90.1 规定（按气候区与制冷容量门槛决定是否强制配经济器，并给出各气候区允许的高限切换方式）；新风量的下限则由 ASHRAE Standard 62.1 的通风率程序（Ventilation Rate Procedure）与中国的 GB 50736-2012 分别规定。两者约束不同：经济器追求「尽量多用新风」，62.1 只规定「不得少于的最小新风」，设计时要同时满足。\n\n热回收是另一组图上操作。显热回收器只交换温度、潜热回收（全热/焓回收）同时交换水分，在图上表现为排风与新风两条状态点向彼此靠拢；全热回收器的效率通常以**焓效率**衡量，明确优于显热回收器在湿热气候下的表现。DOAS + 辐射/干式末端是 2020 年代常见的高能效组合：由 DOAS 集中处理潜热与新风，房间末端只处理显热，从而允许更高的冷水温度（提高机组 COP）并避免冷凝水——这套架构在图上表现为「潜热负荷与显热负荷分属两条独立的过程线」。\n\n## 数字化实现：从查图到可复算的模型\n\n纸质焓湿图正被可编程的湿空气状态方程取代。开源库 PsychroLib（Meyer & Thevenard, _Journal of Open Source Software_, 2019）把 ASHRAE Handbook—Fundamentals 的饱和压力与湿空气性质公式封装成 Python、JavaScript、C#、Fortran、VBA 等多语言 API，使同一状态点在能耗模拟、BIM 参数化脚本、控制逻辑仿真中能被一致复算。工程判据随之从「肉眼查图」变成「数值断言」：\n\n| 校验项       | 断言                                     | 失败含义                               |\n| ------------ | ---------------------------------------- | -------------------------------------- |\n| 状态点有效性 | $W \\le W_{sat}(t)$                       | 输入点落在饱和线以上，物理不可能       |\n| 露点一致性   | $t_{dp}(W) \\le t_{surface}$              | 送风含湿量对应露点高于冷表面，必然结露 |\n| SHR 可达性   | 负荷线延长线与饱和线有交点               | 常规表冷器无法处理，需除湿专用设备     |\n| 混合点位置   | $W_{mix}$ 介于 $W_{oa}$ 与 $W_{ra}$ 之间 | 质量守恒被破坏，流量或状态输入有误     |\n\n还有一个最容易被忽略的变量：**当地大气压**。含湿量与比焓都依赖 $p$，而海平面 101.325 kPa 与海拔 1500 m 的约 84.5 kPa 之间，同一相对湿度下的 $W$ 相差近两成。高原项目若直接套用海平面焓湿图，除湿量会被系统性高估。因此数字化模型的输入必须显式包含海拔/气压，而不能沿用图表默认值——这也是 IDS 或 BIM 属性集在交付暖通数据时，应把「设计大气压」列为必填字段的原因。\n\n## 小结\n\n焓湿图的价值不在「会查」而在「会算」。把六个状态参数、室温负荷线的 SHR 斜率、表冷器的 ADP 与旁通因子、以及全年经济器与热回收策略放在同一坐标系里，一次设计就能同时回答三个问题：房间舒适边界是否被满足、设备物理能力是否够用、全年能耗代价是否可控。数字化实现让这些判断从「肉眼对着图表估」升级为「对状态点做数值断言」——饱和线校验、露点校验、SHR 可达性校验、混合点守恒校验，四类断言覆盖了绝大多数空气处理过程的选型错误。这条从查图到可复算模型的路径，也是 MEP 协同设计里暖通专业向建筑、电气、给排水专业交付负荷与设备参数时的共同语言基础。\n","prev":{"title":"负荷结果校核与设备容量选型偏差控制","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/mep-integration-load-model/load-validation-capacity-sizing"},"next":{"title":"空调风系统与水系统设计方法","url":"/l-doc-books/h/architecture-urban/mep-building-services-systems-engineering/hvac-energy-thermal-systems/hvac-air-water-distribution-design"}}