{"seq":2,"slug":"cooling-heating-load-calculation-method","title":"冷热负荷计算方法与逐时负荷模型","url":"/h/architecture-urban/mep-building-services-systems-engineering/mep-integration-load-model/cooling-heating-load-calculation-method","wordCount":2833,"readingTime":12,"markdown":"# 冷热负荷计算方法与逐时负荷模型\n\n把一块朝西的玻璃幕墙在下午四点晒到的太阳辐射，直接当成同一时刻的空调冷负荷，会把风机的风量多算三到五成——因为透过玻璃的短波辐射先被楼板、家具和墙体吸收，再以长波辐射缓慢释放到空气中。这段\"储存—延迟—释放\"的过程，把得热（heat gain）和冷负荷（cooling load）在时间轴上一分为二，也决定了本文要讨论的整套计算方法。设备选型大小、风管尺寸、末端数量、乃至整栋楼的运行能耗，都由这套算法的精度决定。\n\n## 核心概念：得热与冷负荷不是同一件事\n\n工程上一个最常见的错误是把两者等同。热平衡关系可以写成：\n\n$$\\dot Q_{cooling}(\\theta) = \\dot Q_{convective}(\\theta) + \\sum_{j=0}^{23} r_j \\cdot \\dot Q_{radiative}(\\theta - j)$$\n\n式中 $\\dot Q_{convective}$ 是对流得热（人员、灯光、设备、新风直接带走的部分），它几乎瞬时转化为冷负荷；而 $\\dot Q_{radiative}$ 是辐射得热，经由围护结构内表面蓄热后延迟释放。差异有多大？ASHRAE 的经典算例中，一栋重型外墙的办公楼层，太阳辐射得热的峰值出现在 15:00，而对应的冷负荷峰值可能推迟到 17:00 甚至 18:00，峰值也因蓄热被削低 20%–40%。\n\n这个\"延迟 + 削峰\"效应在场馆、大型商场、数据中心这类热惰性差异极大的建筑里决定成败。屋顶机房、集装箱式机房几乎没有蓄热，得热即负荷；而厚混凝土地板的阅览室可以延迟数小时。因此**任何一种计算方法的核心，都是如何描述围护结构的蓄热响应**。\n\n## 四类算法：从稳态到热平衡\n\n历史上（也是当下不同项目并存）的算法可以按精度和计算成本排成一条谱：\n\n| 方法               | 核心假设                             | 精度 | 典型工具与用途                          |\n| ------------------ | ------------------------------------ | ---- | --------------------------------------- |\n| 稳态传热法         | 得热=负荷，无时间延迟                | 低   | 手算估算、采暖负荷、初步方案比选        |\n| CLTD/CLF 法        | 用查表系数近似\"延迟+削峰\"            | 中   | 早期手册法、部分暖通教材                |\n| 辐射时间序列法 RTS | 辐射得热经 24 项时间序列卷积         | 高   | ASHRAE _Fundamentals_ 推荐的手算/程序法 |\n| 热平衡法 HB        | 逐时刻对每个内表面建立能量平衡方程组 | 最高 | EnergyPlus、IES-VE 等能耗模拟引擎       |\n\n零年代以后，ASHRAE 手册正式用 **RTS（Radiant Time Series，辐射时间序列法）** 取代了沿用数十年的 CLTD/CLF 查表法，理由正是 CLTD 表在轻质与重质围护结构之间的误差可达 30% 以上。热平衡法是 RTS 的严格上游——RTS 的 24 项系数 $r_j$ 本身就是从热平衡逐时解里拟合出来的，因此 RTS 在多数工程条件下与 HB 的偏差在 5% 以内，却快了不止一个数量级。\n\n中国现行规范则给出两条并行路径：《民用建筑供暖通风与空气调节设计规范》**GB 50736-2012** 在附录中提供了**冷负荷系数法**（本质是 CLTD/CLF 体系的本地化系数），同时也认可采用经鉴定合格的**逐时逐项计算软件**。工程实践中，方案阶段用冷负荷系数法快速估算，施工图阶段用逐时模拟软件复核，已成行业默认流程。\n\n## 设计日与气象参数：算法的输入地基\n\n计算精度的一半取决于输入数据。逐时负荷模型必须明确四类气象输入：\n\n- **设计日（design day）**：冷负荷计算取当地\"不保证率\"对应的干球温度与同时刻湿球温度。中国规范对舒适性空调一般取历年平均不保证 50 小时（约 0.57% 不保证率）的干球温度，并配以对应的湿球温度与日较差。ASHRAE 则采用 0.4%、1%、2% 三档设计条件（见 ASHRAE _Handbook—Fundamentals_ 与 Standard 169 气候分区）。\n- **太阳辐射**：需要逐时的直射法向辐射（DNI）与散射辐射（DHI），用于计算透窗得热与外表面综合温度。\n- **典型气象年（TMY）**：用于全年 8760 小时能耗模拟，国际上常用 ASHRAE **IWEC** 和 NREL 的 **TMY3**，中国常用**标准气象年 CSWD**（中国建筑热环境分析专用气象数据集）。\n- **室外综合温度**：把太阳辐射对墙面的加热折算成一个等效温升：\n\n$$t_{sa} = t_o + \\frac{\\alpha I}{h_o} - \\frac{\\varepsilon \\Delta R}{h_o}$$\n\n其中 $\\alpha$ 为外表面太阳辐射吸收率（浅色面层约 0.3，深色屋面 0.8–0.9），$h_o$ 为外表面换热系数（约 $19\\ \\mathrm{W/(m^2\\cdot K)}$ 受风影响）。\n\n设计日选择错误是\"负荷算不准\"的主要来源之一。把设计干球温度取成极端历史最高值，会让机组容量浪费 10%–20%；取成月平均值，则在最热几天末端温度失控。**规范给的\"不保证率\"正是为容量与舒适度之间找平衡点。**\n\n## 辐射时间序列法（RTS）的计算流程\n\nRTS 把复杂的墙体传递函数压缩成 24 项系数，工程可读性大幅提升。完整链条如下：\n\n```mermaid\ngraph TD\n  A[气象数据<br/>干球/湿球/DNI/DHI] --> B[外表面综合温度 t_sa]\n  B --> C[围护结构传导<br/>CTF 逐时传热]\n  A --> D[透窗太阳得热<br/>SHGC × 面积 × 入射角修正]\n  C --> E[对流得热分量]\n  D --> F[辐射得热分量]\n  E --> G[RTS 卷积<br/>24 项时间序列系数 r_j]\n  F --> G\n  G --> H[各分区逐时冷负荷]\n  I[内热源<br/>人/灯/设备] --> G\n  H --> J[汇总为逐时负荷曲线]\n  J --> K[峰值负荷 → 机组选型]\n  J --> L[8760 小时 → 全年能耗]\n```\n\n透窗得热是 RTS 里权重最大也最容易出事的一项。计算式为：\n\n$$\\dot Q_{window}(\\theta) = A_{gl} \\cdot \\left[ SHGC \\cdot \\left( I_D \\cdot SC_{diff} + I_b \\cdot SC_{angle} \\right) + U \\cdot (t_o - t_i) \\right]$$\n\n其中 $SHGC$ 是太阳得热系数（替代旧术语 SC，二者关系约 $SHGC = 0.87 \\times SC$），$SC_{angle}$ 是入射角修正系数——同一扇窗在正午与傍晚的太阳得热可以相差 60%。现代玻璃幕墙还需区分可见光透射比与太阳得热系数，因为两者的热效应完全不同。\n\nRTS 的卷积计算可写成：\n\n$$\\dot Q_{load}(\\theta) = \\sum_{j=0}^{23} r_j \\cdot \\dot Q_{radiative}(\\theta - j\\delta) + \\dot Q_{convective}(\\theta)$$\n\n只有**辐射分量**参与卷积，对流分量当期直接计入——这正是许多初学实现容易搞错的地方：如果把人员得热整块拿去卷积，会得到错误的延迟峰值。\n\n## 逐时负荷模型的工程实现\n\n当项目需要全年能耗、需要评估部分负荷性能、需要做峰谷电价下的运行优化时，单点设计日负荷就不够了，必须建立 **8760 小时逐时模型**。三条常见路线：\n\n1. **能耗模拟引擎**：EnergyPlus（美国 DOE/NREL，其 Engineering Reference 公开了 CTF、热平衡与 RTS 的全部数学推导）、IES-VE、以及清华 DeST。它们逐时刻求解墙体内表面能量平衡，是公认精度上限。\n2. **温度 bin 法**：把全年气象压缩成若干\"温度频次区间\"，对每个区间算稳态负荷再按频次加权。精度低于逐时但可读性高，常用于初步运行能耗估算与冷水机组能耗曲线拟合。\n3. **度日法**：用采暖度日数 HDD 与空调度日数 CDD 做粗略年能耗估算：\n\n$$HDD = \\sum_{day} \\max(0,\\ T_{base} - T_{mean,day})$$\n\n中国以 18 ℃ 为采暖基准、26 ℃ 为空调基准，美国 ASHRAE 与 NOAA 多用 65 °F（18.3 ℃）。度日法适合跨城市、跨方案的横向比较，但不能替代逐时模型做设备选型。\n\n逐时模型的一个关键工程价值是**暴露峰值错峰**。多个分区的逐时负荷峰值未必同时出现：东向办公区峰值在上午，西向在下午，餐厅在午餐时段，宴会厅在晚间。**按各分区峰值简单相加**会显著高估总冷负荷——正确做法是把各分区逐时曲线相加后取真正的系统峰值。这个\"汇总曲线峰值 < 分区峰值之和\"的系数，是冷站容量优化的第一杠杆。\n\n## 加热负荷的计算与不保证率\n\n采暖负荷相对简单，因为它基本不需要考虑蓄热延迟。稳态公式：\n\n$$\\dot Q_{heat} = \\sum U_i A_i (t_i - t_{o,design}) + \\dot Q_{vent} + \\dot Q_{infiltration}$$\n\n新风与渗透负荷：\n\n$$\\dot Q_{vent} = \\rho \\cdot c_p \\cdot L \\cdot (t_i - t_o) \\approx 1.2 \\times L \\times \\Delta t \\quad (\\mathrm{W})$$\n\n（$L$ 单位 $\\mathrm{m^3/h}$，系数 1.2 为空气密度与比热合并后的工程近似值。）\n\n采暖设计温度同样取\"不保证率\"概念：中国严寒与寒冷地区多取历年平均不保证 5 天的日平均温度。值得注意的是**围护结构热桥（thermal bridge）**——阳台板、窗框、圈梁处的线性热桥，在现行节能标准中必须按线传热系数 $\\Psi$ 单独计入，否则钢结构与装配式建筑的实际采暖负荷会被低估 15%–25%。\n\n## 复核清单：算完之后怎么检查\n\n一套负荷计算结果在交付前应通过几项交叉验证：\n\n- **负荷指标反查**：办公、酒店、商场、医院各有经验冷负荷指标区间（如办公 80–140 $\\mathrm{W/m^2}$、数据中心可达 1000 $\\mathrm{W/m^2}$ 量级），算出的单位面积负荷若显著偏离同类建筑，先查参数而不是直接选机组。\n- **显热比核对**：显热负荷与总冷负荷之比应在合理区间（舒适性空调通常 0.7–0.9），过低说明潜热（新风除湿）算过头。\n- **峰值时刻合理性**：整栋楼的总冷负荷峰值应出现在下午，若出现在凌晨，多为内部负荷或时间序列实现有误。\n- **新风量合规**：最小新风量应符合规范按人员密度与房间用途规定的人均新风量，不能为了省负荷而任意削减——那属于合规红线而非优化空间。\n- **与实测比对**：有条件时应拿一个采暖季/空调季的实测能耗回溯，校准围护结构 U 值与内部负荷密度，这是逐时模型从\"理论正确\"走向\"工程可信\"的唯一途径。\n\n## 小结\n\n冷热负荷计算的分水岭是能否区分\"得热\"与\"负荷\"：把辐射得热的蓄热延迟和削峰效应算进去，峰值时刻与峰值大小都会改变，而这恰恰决定机组容量与运行能耗。稳态法、CLTD 查表法、RTS 辐射时间序列法与热平衡法构成一条精度递增的谱，工程上按项目阶段选择——方案阶段用查表法快速估算，施工图阶段用逐时模拟软件复核。算完之后必须反查负荷指标、显热比、峰值时刻与新风量合规性，有条件时用实测能耗回溯校准参数，逐时模型才从理论正确走向工程可信。\n\n掌握这套方法后，下一步是把负荷结果转化为设备与系统——同章的「冷热源方案与设备选型」与「MEP 协同设计与管线综合」两篇，分别处理\"负荷从哪里来\"和\"负荷如何被输配\"的问题。\n","prev":{"title":"MEP 系统构成与多专业协同接口模型","url":"/h/architecture-urban/mep-building-services-systems-engineering/mep-integration-load-model/mep-system-composition-discipline-interface"},"next":{"title":"负荷结果校核与设备容量选型偏差控制","url":"/h/architecture-urban/mep-building-services-systems-engineering/mep-integration-load-model/load-validation-capacity-sizing"}}