{"seq":3,"slug":"grid-balancing-and-dispatch","title":"电网平衡与调度","url":"/h/climate-energy-transition/power-grid-and-energy-storage/power-grid-fundamentals/grid-balancing-and-dispatch","wordCount":2454,"readingTime":10,"markdown":"# 电网平衡与调度\n\n电力是极少数无法被大规模、低成本存储的商品：电网在任意一个瞬间，发电功率必须几乎精确等于用电功率，误差只能由储能与系统惯量临时填补。衡量这个瞬时平衡是否成立的指标不是电表读数，而是电网频率——欧洲、亚洲多数国家定在 50 Hz，北美与部分国家定在 60 Hz，这一格局在 1950 年代中期就已固化（[Wikipedia: Grid balancing](https://en.wikipedia.org/wiki/Grid_balancing)）。当发电略多于用电，旋转机组被多余功率\"推快\"，频率上升；发电不足时机组被负载\"拖慢\"，频率下降。调度（dispatch）就是调度员与自动系统为了让这根频率始终贴着额定值而做的全部事情：提前几小时决定哪些机组开机，每隔几分钟重新分配出力，以及在秒级尺度上自动补偿突发缺口。\n\n## 核心概念：频率是平衡的实时信号\n\n把整个同步电网想象成一根共同旋转的巨大轴系。所有直接并网的同步发电机——燃煤、燃气、水电、核电的汽轮机/水轮机——都以与频率严格成比例的转速旋转，它们存储的转动动能就是系统的\"惯量\"。当突然丢失一台大机组，这些转动惯量会在毫秒级先垫上缺口，让频率\"缓慢\"地掉而不是骤降，给后续控制争取时间（[ABB: What is grid stability](https://new.abb.com/news/detail/126277/what-is-grid-stability-and-why-should-you-care)）。\n\n电网平衡因此是一个分时间尺度、层层接力的过程：日前的机组组合（unit commitment）、日内的经济调度（economic dispatch）、以及实时的负荷-频率控制（[arXiv 2110.13448](https://arxiv.org/pdf/2110.13448)）。频率偏离后，依次启动惯量响应、一次调频、二次调频，分阶段把频率拉回。\n\n```mermaid\nflowchart TD\n    A[扰动发生<br/>丢失一台大机组] --> B[惯量响应<br/>0-数秒<br/>转动动能自动垫缺口]\n    B --> C[一次调频 FCR<br/>数秒-30秒<br/>机组调速器本地动作]\n    C --> D[二次调频 aFRR<br/>5分钟内<br/>AGC集中调节恢复50Hz]\n    D --> E[三次调频 mFRR<br/>15分钟内<br/>调度手动重新分配]\n    E --> F[经济调度刷新<br/>10-15分钟一轮<br/>最小成本重新排机组]\n```\n\n下表把这条接力链的关键参数并列对比，欧洲术语取自 ENTSO-E 体系，与中国\"一次/二次/三次调频\"逐级对应：\n\n| 控制层级 | 欧洲术语          | 时间尺度       | 触发方式        | 目标                       |\n| -------- | ----------------- | -------------- | --------------- | -------------------------- |\n| 惯量响应 | Inertia           | 0–数秒         | 物理自发        | 减缓频率变化率 RoCoF       |\n| 一次调频 | FCR               | 数秒–30 秒     | 机组本地调速器  | 止住频率跌落，稳住在偏离值 |\n| 二次调频 | aFRR              | 30 秒–5 分钟   | AGC 自动集中    | 把频率恢复到 50 Hz         |\n| 三次调频 | mFRR              | 5–15 分钟      | 调度手动/半自动 | 替换已用掉的二次备用       |\n| 经济调度 | Economic Dispatch | 10–15 分钟一轮 | ISO 优化求解    | 在平衡约束下最小化总成本   |\n\nFCR 要求在 30 秒内全额可用，是频率偏离 50 Hz 时最先被调用的备用；aFRR 必须在 5 分钟内激活——从 2025 年 12 月起，欧洲标准 aFRR 产品的全激活时间（FAT）上限正式设为 5 分钟；mFRR 则在 15 分钟内全额激活，用来替换已经动用的 aFRR（[next-kraftwerke: FCR](https://www.next-kraftwerke.com/knowledge/frequency-containment-reserve-fcr)、[Modo Energy: aFRR explained](https://modoenergy.com/research/en/germany-september-2025-afrr-explained-ancillary-services-opportunity-grid-frequency-service)）。\n\n## 一次调频与惯量：秒级的本地防线\n\n一次调频不靠任何中央指令。每台机组的调速器（governor）感知本机转速变化，按预设的\"调差系数\"（droop）自动增减进汽量或导叶开度。设机组的调差率为 $R$，频率偏差为 $\\Delta f$，则该机组的功率响应近似为：\n\n$$\\Delta P = -\\frac{1}{R}\\,\\Delta f$$\n\n整个系统所有机组的响应叠加，加上负荷本身随频率变化的自然阻尼，决定了频率最终稳定在哪个偏离值。这一步只能\"止跌\"，无法把频率拉回 50 Hz——这是设计使然，留给二次调频去做。\n\n真正决定系统安全裕度的，是惯量。频率变化率（RoCoF）与系统总惯量成反比：\n\n$$\\frac{df}{dt} = \\frac{f_0}{2H \\cdot S_{base}}\\,\\Delta P$$\n\n其中 $H$ 是以秒为单位的惯性常数，$S_{base}$ 是总并网容量，$\\Delta P$ 是功率失衡量。问题在于，风电、光伏通过电力电子变流器并网，本身不提供任何转动惯量；可再生能源占比越高，系统聚合惯量越低，这是新能源主导电网的固有特征（[arXiv 2207.00677](https://arxiv.org/pdf/2207.00677)）。在低惯量系统里，同样大小的扰动会让 $df/dt$ 急剧增大，过频/欠频保护更容易被瞬间触发，把更多机组切除，反而加剧失衡。\n\n## 经济调度与机组组合：成本最优的排兵布阵\n\n频率守住之后，下一层问题是：在满足平衡和安全约束的前提下，让哪几台机组、各发多少功率，总成本最低。这就是经济调度。它由 ISO（独立系统运营商）每 10–15 分钟集中求解一次，重新给各机组下发出力指令以最小化发电成本（[arXiv 1605.00947](https://arxiv.org/pdf/1605.00947)）。\n\n经济调度的经典形式是一个带约束的优化：最小化总发电成本，约束是\"总出力等于总负荷\"以及每台机组的出力上下限。在没有网络阻塞时，最优解满足\"等微增率\"原则——所有在调机组的边际成本相等。\n\n而机组组合（unit commitment）是更上一层、时间尺度更长的决策：在日前阶段决定每台机组在未来每个小时是开机还是停机，因为大型火电机组的启停有数小时的最小启停时间和高昂的启动成本。一个分层控制框架因此自然形成：上层在长时间尺度做机组组合与经济调度，下层在短时间尺度做负荷-频率控制（[arXiv 6760228 / ResearchGate](https://www.researchgate.net/publication/271549271_Load-frequency_control_economic_dispatch_and_unit_commitment_in_smart_microgrids_based_on_hierarchical_model_predictive_control)）。\n\n随着新能源占比上升，频率控制的难度增加，调度过程中必须更谨慎地把频率约束（如最小惯量、最小 FCR 需求）显式纳入机组组合优化，否则\"成本最优\"的开机方案可能在物理上不安全（[arXiv 2110.13448](https://arxiv.org/pdf/2110.13448)）。在中国语境下，随着\"双碳\"推进，煤电提供的深度调峰、AGC、一次调频等辅助服务被视为提升电网调节特性的首要手段，其价值正被重新定价（[新浪财经，2025-04](https://finance.sina.com.cn/roll/2025-04-01/doc-inerrnxs6326433.shtml)）。\n\n## 平衡市场：谁来出钱买备用\n\n调度不只是工程问题，也是市场问题。备用容量需要有人提供、有人付费。欧洲的平衡市场把三类频率服务分开采购：在德国，TSO 通过 regelleistung.net 平台招标采购 FCR、aFRR 和 mFRR（[next-kraftwerke: FCR](https://www.next-kraftwerke.com/knowledge/frequency-containment-reserve-fcr)）。这三类服务的结算机制不同：FCR 只对\"容量\"付费（按可用容量结算）；aFRR 与 mFRR 则既有容量价、又有能量价。aFRR 已成为德国按容量和 TSO 支出计算的最大辅助服务品种（[Modo Energy](https://modoenergy.com/research/en/germany-september-2025-afrr-explained-ancillary-services-opportunity-grid-frequency-service)）。\n\n电池储能正是平衡市场的天然赢家：它能在毫秒级双向调节，对 FCR 这种秒级、对称的服务几乎是量身定做。储能电站的 AGC 功能用于响应电网负荷变化、调节出力、维持频率稳定，已成为一次/二次调频的重要技术手段（[艾邦储能网](https://www.aibanges.com/a/16965)）。\n\n## 当平衡崩溃：2025 年伊比利亚大停电的教训\n\n2025 年 4 月 28 日中午 12:33（CEST），西班牙和葡萄牙电网在不到 90 秒内崩溃，超过 5000 万人失电。最终调查报告认定，事故并非单一原因，而是多重因素相互作用的结果：电压与无功控制的缺口、不同电压调节实践的差异、西班牙境内出力的快速下降与发电机脱网，叠加成过电压引发的级联脱网；现有的防御架构没有能力中断这一链条（[POWER Magazine](https://www.powermag.com/anatomy-of-a-blackout-findings-from-the-spain-portugal-grid-collapse-final-report/)、[ENTSO-E: 28 April 2025 Blackout](https://www.entsoe.eu/publications/blackout/28-april-2025-iberian-blackout/)）。\n\n西班牙电网在级联中损失了约 60% 的发电能力，瞬时丢失约 15 GW（[RatedPower](https://ratedpower.com/blog/Iberian-blackout/)）。低惯量放大了后果：在低惯量系统中频率上升速率更快，迅速触发过频保护，若响应不协调或过度，会切除过多发电，频率随即跌破额定值、欠频保护动作，演变为级联停机和全网崩溃（[SMC: Analysis of Spain's April 2025 Blackout](https://smcint.com/electrical-testing/analysis-of-spains-april-2025-blackout-causes-low-inertia-grid-risks-and-protection-solutions/)）。\n\n这场停电的核心教训不是\"可再生能源不可靠\"，而是平衡与调度体系必须随发电结构一起进化：在低惯量电网里，惯量、电压/无功、保护定值之间的协调，和频率本身一样重要。IRENA 已把惯量流失列为能源转型规划中的关键挑战，2025 年的应对创新包括广域实时协调控制系统，以及具备合成惯量能力的构网型（grid-forming）变流器技术（[PatSnap: Grid frequency stability 2026](https://www.patsnap.com/resources/blog/articles/grid-frequency-stability-patent-landscape-2026/)）。\n\n## 小结\n\n- 电网平衡的本质是\"发电功率瞬时等于用电功率\"，频率（50 Hz / 60 Hz）是这一平衡是否成立的实时信号：发电多则频率升，发电少则频率降。\n- 平衡靠分时间尺度的接力完成：惯量响应（秒内）→ 一次调频/FCR（30 秒内止跌）→ 二次调频/aFRR（5 分钟内恢复 50 Hz）→ 三次调频/mFRR（15 分钟内）→ 经济调度（10–15 分钟一轮重新最优排机组）。\n- 一次调频靠机组本地调速器按调差系数自动响应（$\\Delta P = -\\Delta f / R$），只止跌不复原；惯量决定频率变化率 RoCoF，可再生能源不提供惯量是低惯量电网的核心风险。\n- 经济调度在平衡约束下最小化成本（无阻塞时满足等微增率），机组组合在日前决定启停；高比例新能源下必须把频率约束显式纳入调度优化。\n- 平衡市场为备用付费，欧洲对 FCR/aFRR/mFRR 分别采购，储能因毫秒级双向调节成为天然赢家；2025 年伊比利亚大停电证明，低惯量电网中惯量、电压/无功与保护协调与频率同等重要。\n","prev":{"title":"频率与电压控制","url":"/h/climate-energy-transition/power-grid-and-energy-storage/power-grid-fundamentals/frequency-and-voltage-control"},"next":{"title":"储能技术与系统","url":"/h/climate-energy-transition/power-grid-and-energy-storage/energy-storage-systems"}}