{"seq":2,"slug":"equipment-model-plc-tag-point-address","title":"设备模型、PLC 标签点位与状态遥测建模","url":"/h/global-ecommerce/warehouse-control-system-sortation-automation-asrs/wcs-architecture-equipment-model/equipment-model-plc-tag-point-address","wordCount":3190,"readingTime":13,"markdown":"# 设备模型、PLC 标签点位与状态遥测建模\n\n一条交叉带分拣机在 WCS 眼里不是一个铁架子，而是一组带命名、带类型、带状态的**地址空间节点**：`Sorter42/Cart17/State` 是它「正在做什么」，`Sorter42/Photocell_Entry/Value` 是「入口光电有没有被挡」，`Sorter42/Motor/Speed_SP` 是 WCS 刚写下去的目标速度。WCS 的调度、告警、KPI 都建在这层设备模型之上——模型建歪了，上层算法再精巧也只是在一张错的地图上导航。\n\n## 核心概念\n\n设备模型的本质，是把物理仓库里的**设备层级**翻译成一套软件可寻址、可订阅、可授权的**节点树**。这条翻译链有三段：物理层级（谁装在谁里面）、通信寻址（怎么读到那个值）、语义类型（那个值是什么、合法范围多大、变了意味着什么）。\n\n```mermaid\ngraph TD\n    A[\"物理设备层级<br/>ISA-95 Work Center / Work Unit\"] --> B[\"设备类型模型<br/>OPC UA ObjectType / 实例\"]\n    B --> C[\"节点标识<br/>NodeId = Namespace + Identifier\"]\n    C --> D[\"通信映射<br/>OPC UA / Sparkplug B / 专有 TCP\"]\n    D --> E[\"PLC 地址<br/>I/Q/M/DB 或 Logix Tag\"]\n    E --> F[\"遥测流<br/>订阅 / 死区 / 发布周期\"]\n    F --> G[\"WCS 状态机与告警 / KPI\"]\n```\n\n三段各自的失败模式互相不替代：\n\n| 段                  | 产物                | 典型失败模式                                       |\n| ------------------- | ------------------- | -------------------------------------------------- |\n| 物理层级 → 设备类型 | 设备的类型化实例树  | 按机台编号平铺，丢掉「属主/位置」语义，换线即崩    |\n| 节点标识            | 全局唯一的 NodeId   | 用可变自增序号做标识，命名空间迁移后全部悬空       |\n| 通信映射            | 可读写的点位        | 命名空间索引被写死，服务端重启后索引漂移读到错点   |\n| PLC 地址            | 符号或绝对地址      | 绝对地址随程序改版位移，符号名未同步，读到相邻的位 |\n| 遥测流              | 变化事件 / 周期采样 | 采样周期与发布周期混淆，或死区设 0 把带宽打满      |\n\n一条必须先立的观点：**WCS 的设备模型是「观测模型」，不是「真相模型」**。真相在 PLC 的物理扫描周期里；OPC UA 或 MQTT 上看到的每个值都带延迟、缓存与可能的丢样。模型的价值不在于多精确地复现设备，而在于是否**如实声明了自己的精度与新鲜度**——这正是 Part 8 里 `MinimumSamplingInterval` 存在的意义（来源：OPC UA Part 8 Data Access v1.05.07，2026-04-15，https://reference.opcfoundation.org/Core/Part8/v105/docs/ ）。\n\n## 从 ISA-95 / ISA-88 层级映射到 OPC UA 地址空间\n\n工业界有两套互补的层级。ISA-95（IEC 62264）的 Purdue 模型描述**企业到现场**的纵向分层：Level 4（ERP）→ Level 3（运营管理，WMS/WES）→ Level 2（监控与控制，WCS）→ Level 1（PLC）→ Level 0（传感器与执行器）。ISA-88（IEC 61512）的物理模型描述**设备本身的分解**：Enterprise → Site → Area → Process Cell → Unit → Equipment Module → Control Module，其中 Unit 层强制存在，其余层可省略（来源：ISA-88 / IEC 61512，https://en.wikipedia.org/wiki/ISA-88 ）。落到履约中心：Site = 仓库，Area = 分拣区/存储区/出库区，Process Cell = 一条分拣线或一个货到人工作站群，Unit = 一台交叉带分拣机/堆垛机/拣选站，Equipment Module = 一个供包台、一段输送段、一个格口组，Control Module = 一个电机、光电、气缸、变频器。\n\nOPC UA 是承载这棵树的标准载体。地址空间里每样东西都是某种 **NodeClass** 的实例（Object / Variable / Method / ObjectType / VariableType / ReferenceType / DataType / View），节点靠**引用**连接，层级引用（`HasComponent`、`HasProperty`、`Organizes`、`HasSubtype`、`HasTypeDefinition`）表达包含关系，客户端靠 Browse 服务沿引用遍历出整棵树（来源：OPC UA Part 3 Address Space Model v1.05.06，2025-10-22，https://reference.opcfoundation.org/Core/Part3/v105/docs/ ）。每个节点由 **NodeId** 唯一标识：NamespaceIndex + 标识类型（Numeric / String / GUID / Opaque）+ 标识值。一条极易踩坏的规则：**服务器可能在两次会话之间改变 NamespaceIndex，客户端不应假定它固定不变**（同上）。把 `ns=2;i=1234` 硬编码进 WCS 配置，就是在等一次 PLC 重载后读到含义完全不同的点位。\n\n这套结构直接对应 OPC Foundation 的 **OPC UA for Machinery Part 1（OPC 40001-1）v1.04.1（2026-01-01）**：`MachineIdentificationType` 携带 `Manufacturer`、`SerialNumber`、`YearOfConstruction`、`ProductInstanceUri`、`Location`；`MonitoringType` 下挂 `Status`（含 `MachineryItemState`、`MachineryOperationMode` 两个状态机）与 `Health`；`MachineComponentsType` 用占位符 `<Component>` 承载子部件（来源：OPC UA for Machinery NodeSet2，https://reference.opcfoundation.org/Machinery/v104/docs/ ）。用供应商随机器带来的标准 ObjectType，WCS 的通用逻辑只需针对类型编程，新设备到场只是多一个实例。\n\n## PLC 标签点位：绝对寻址、符号寻址与对象寻址\n\nWCS 拿到的点位最终都落在某个 PLC 的存储区上，不同控制器家族的寻址模型差异很大，混用会直接导致「读到的位不是你以为的那个位」。**西门子 S7 系**用**绝对地址**表达操作数区：输入过程映像 `I`、输出过程映像 `Q`、位存储区 `M`、数据块 `DB`、定时器 `T`、计数器 `C`，格式是 `字节.位`——`I0.0` 是第 0 个输入字节的第 0 位，`Q2.3` 是第 2 个输出字节的第 3 位，`MW10` 是 16 位存储字，`DB1.DBW0` 是数据块 1 里的第 0 个字。这套地址是**位置性的**：程序改版、I/O 组态一变，`I0.0` 指向的物理点就可能变，只有符号名才稳定。**罗克韦尔 Logix 系**则天生是**标签（Tag）寻址**：标签名即地址，`Sorter42_State`、`Sorter42[3].Cart_Photo` 直接进程序，好处是符号即标识，坏处是命名习惯由 OEM 决定、跨厂商不一致。\n\n两类模型之上，工业以太网协议提供统一的**对象寻址**层。EtherNet/IP 的上层是 CIP（Common Industrial Protocol），用「对象类/实例/属性」三元组描述设备数据；ODVA 强调 EtherNet/IP 复用标准以太网与 TCP/IP，并用 UDP 承载实时循环数据（来源：ODVA，https://www.odva.org/technology-standards/key-technologies/ethernet-ip/ ）。对 WCS 而言有三条工程规则：**标识用符号、寻址用映射**，绝对地址只在网关映射表里出现一次并受版本控制；**数据类型必须显式**，IEC 61131-3 定义了 `BOOL`、`BYTE`、`WORD`、`DWORD`、`SINT/INT/DINT/LINT` 及无符号变体、`REAL/LREAL`（来源：IEC 61131-3 第四版，2025，https://en.wikipedia.org/wiki/IEC_61131-3 ），把 `BOOL` 当 `DINT` 读、把 32 位 `REAL` 按两个 16 位字拼错字节序，是工业网关最常见的两类静默错误；**写点位要有前置条件**，目标速度、启停、转辙这类命令点位必须被设备状态机的当前状态约束，并在 WCS 侧带确认与超时。\n\n## 状态机建模：让「设备在做什么」可判定\n\n把「运行/停止」做成一个 BOOL，就再也表达不了「正在启动」「正在清料」「故障已复位待确认」这些真实中间态，WCS 的调度逻辑会退化成满屏 if-else。正确答案是给设备一个**显式状态机**，仓储自动化领域有两套主流范式。\n\n**OPC UA for Machinery 的 MachineryItemState。** 它是有限状态机类型（`MachineryItemState_StateMachineType`，继承 `FiniteStateMachineType`），定义四个状态：`NotAvailable`（0，关机或节能）、`OutOfService`（1，故障或被阻塞）、`NotExecuting`（2，就绪但空闲、等待启动）、`Executing`（3，就绪且正在执行动作），并有完整转移矩阵。操作模式由独立的 `MachineryOperationModeStateMachineType` 表达，状态为 `None`、`Maintenance`、`Processing`、`Setup`（来源：OPC UA for Machinery NodeSet2，同上）。它把**物品状态**与**操作模式**拆成两个正交状态机——混成一个枚举会立刻在「维护模式下空转」这类场景上失效。\n\n**ISA-TR88.00.02（PackML 的标准化载体）。** 它定义的单元状态模型是包装与分拣设备的事实标准，状态覆盖 `Idle`、`Starting`、`Execute`、`Completing`、`Complete`、`Stopping`、`Stopped`、`Aborting`、`Aborted`、`Clearing`、`Resetting`、`Holding`/`Held`、`Unholding`、`Suspending`/`Suspended`/`Unsuspending` 等，并通过 PackTags 提供统一标签命名约定（来源：OMAC PackML，https://www.omac.org/packml ）。`Aborting → Aborted → Clearing` 这种**分段停机与清料**语义是 BOOL 无法表达的，而清料是否完成直接决定 WCS 能否安全重排任务。健康度是第三条正交轴：`DeviceHealth` 与 `DeviceHealthAlarms` 把健康度从运行状态里分离出来（来源：同上）。三轴记法——**运行状态机 × 操作模式 × 健康度**——比任何单一枚举都更能支撑 WCS 决策：`Executing + Processing + Healthy` 才是「可派活的设备」。\n\n| 设备/部件   | 建模类型                           | 关键点位（语义）                                                 | 遥测性质             |\n| ----------- | ---------------------------------- | ---------------------------------------------------------------- | -------------------- |\n| 分拣机整机  | MachineType 实例 + Identification  | Manufacturer / SerialNumber / ProductInstanceUri                 | 静态，仅变更时上报   |\n| 运行状态    | MachineryItemState 状态机          | CurrentState（NotAvailable/OutOfService/NotExecuting/Executing） | 事件驱动，跃迁即上报 |\n| 操作模式    | MachineryOperationMode 状态机      | CurrentState（None/Maintenance/Processing/Setup）                | 事件驱动             |\n| 健康度      | MonitoringType/Health              | DeviceHealth（枚举） + 告警子节点                                | 事件驱动 + 告警订阅  |\n| 电机/变频器 | Component + AnalogItemType         | Speed（带 EURange、EngineeringUnits）                            | 周期采样 + 死区      |\n| 入口光电    | Component + TwoStateDiscreteType   | Value（TrueState=挡料 / FalseState=空）                          | 边沿事件             |\n| 格口满位    | Component + MultiStateDiscreteType | Value（EnumStrings 枚举）                                        | 边沿事件             |\n| 运行计数器  | MachineryOperationCounterType      | OperationCycleCounter / OperationDuration / PowerOnDuration      | 周期累加上报         |\n\n模拟量的语义靠 Data Access 模型的属性承载：`AnalogItemType` 强制要求 `EURange`（正常工况范围，用于显示缩放与百分比死区），并强烈建议携带 `EngineeringUnits`；`TwoStateDiscreteType` 强制要求 `TrueState` / `FalseState`；`MultiStateDiscreteType` 强制要求 `EnumStrings` 枚举表（来源：OPC UA Part 8 Data Access v1.05.07，同上）。缺少这些属性，值就只是一串数字——WCS 既不知道 `4095` 是「满格」还是「故障码」，也无法用百分比死区做压缩。\n\n## 遥测采集：采样、死区、发布与出生证书\n\n把点位变成流时最常被混淆的是三个周期：PLC 的**扫描周期**（毫秒级，物理真理的频率）、网关的**采样周期**（`MinimumSamplingInterval`，决定读到的值有多新）、**发布周期**（推送变更的节奏）。三者错配产生两类相反故障：采样快于发布 → 缓冲堆积；发布快于采样 → 无意义地重复同一个值。OPC UA 的订阅用**死区（deadband）** 过滤器把「值变了」变精确：绝对死区按工程单位判定，百分比死区基于 `EURange` 计算——**没有 `EURange` 的项无法使用百分比死区**（来源：OPC UA Part 8 Data Access v1.05.07，同上）。若某分拣线有 $N$ 个模拟点、采样率 $f_s$、经死区过滤后的平均有效变更率 $f_c$，则稳态上行事件率约为：\n\n$$ R \\approx N \\cdot f_c \\quad (\\text{events/s}), \\qquad f_c \\ll f_s $$\n\n配死区的工程直觉就是把这个 $R$ 压进网络与 WCS 的处理能力之内，而不是无脑把所有点按 $f_s$ 发布。\n\n更靠近边缘的场合，MQTT 路线有两个成熟范式。**Eclipse Sparkplug B 3.0**（2022-11-16）定义固定命名空间 `spBv1.0/{group_id}/{message_type}/{edge_node_id}/{device_id}`，消息类型含 `NBIRTH`（节点出生证书）、`NDEATH`、`DBIRTH`、`DDEATH`、`NDATA`、`DDATA`、`NCMD`、`DCMD`、`STATE`；关键约束是 **NBIRTH 必须包含该节点的全部指标**（name、alias、datatype 与初值），之后的 `NDATA` 只发变更值且可用 alias 代替冗长的 name（来源：Eclipse Sparkplug 3.0.0 规范，2022-11-16，https://sparkplug.eclipse.org/specification/ ）。「出生即全量、其后只增量」与 OPC UA 订阅同源：订阅者靠一次全量快照重建数据模型，之后靠稀疏增量维持；网关重启后 WCS 必须收到一次 NBIRTH 才能确定「哪些点位存在」，否则会把「没上报」误判成「设备正常」。对移动机器人（AMR/AGV），**VDA 5050 v3.0.0** 定义了基于 MQTT 的车队通信接口，主题层级 `interfaceName/majorVersion/manufacturer/serialNumber/topic`，topic 含 `order`、`instantActions`、`state`、`visualization`、`connection`、`factsheet`，每条消息带 `headerId`、`timestamp`、`version` 协议头（来源：VDA5050 v3.0.0 规范，https://github.com/VDA5050/VDA5050 ）。这里的 `headerId` 与 `orderUpdateId` 是遥测可靠性的关键：接收端靠 header 去重、靠 updateId 判序，正是本 hub 另一篇 [任务状态机、指令下发确认与幂等重试](./3_task-state-machine-idempotent-dispatch.md) 所讲的「分层确认 + 幂等去重」在设备侧的具体形态。\n\n采集层收束为四条工程规则：**每次会话都重建模型**（OPC UA 每次连接重新 Browse，因 NamespaceIndex 可能变；Sparkplug 等 NBIRTH）；**区分事件与采样**（状态机跃迁、光电边沿走事件，模拟量走周期采样 + 死区）；**值必须带新鲜度**（时间戳与质量码与值同等重要）；**模型变更即契约变更**。\n\n## 小结\n\nWCS 的设备模型是三层翻译的产物，任何一层出错都会让上层算法在错误的地图上工作：\n\n- **层级映射**——用 ISA-95 的纵向分层与 ISA-88 的物理分解确定设备树骨架，再用 OPC UA 的 ObjectType/实例落成可浏览的地址空间。\n- **标识与寻址**——NodeId 的命名空间索引**不可硬编码**；底层 PLC 用绝对地址（S7 的 `I/Q/M/DB` + `字节.位`）或符号标签（Logix），工程上统一收敛到符号名或 NodeId。\n- **类型与语义**——模拟量用 `AnalogItemType` 并强制 `EURange`/`EngineeringUnits`，二值量用 `TwoStateDiscreteType` 并带 `TrueState`/`FalseState`，多值量用 `MultiStateDiscreteType` 并带 `EnumStrings`；没有语义属性的值不是遥测、只是字节。\n- **状态建模**——坚持用显式状态机而非 BOOL，且至少拆三轴：运行状态机（NotAvailable/OutOfService/NotExecuting/Executing，或 PackML 状态集）× 操作模式（None/Maintenance/Processing/Setup）× 健康度（DeviceHealth）。\n- **采集策略**——分清扫描周期、采样周期与发布周期三个时间尺度；用死区把变更率 $R \\approx N \\cdot f_c$ 压进带宽预算；每次会话重建模型（Browse / NBIRTH），并为每个值保留时间戳与质量码。\n\n一条判据贯穿全篇：**模型必须如实声明自己的新鲜度与语义，否则读到的值只是一个数字**。WCS 的可靠性上限，不在于它多快地读到点位，而在于它多清楚地知道「这个点位意味着什么、是什么时候的、现在能不能信」。\n","prev":{"title":"WCS/WES/WMS 分层职责与系统边界","url":"/h/global-ecommerce/warehouse-control-system-sortation-automation-asrs/wcs-architecture-equipment-model/wcs-control-hierarchy-wes-wms-boundary"},"next":{"title":"任务状态机、指令下发确认与幂等重试","url":"/h/global-ecommerce/warehouse-control-system-sortation-automation-asrs/wcs-architecture-equipment-model/task-state-machine-idempotent-dispatch"}}