{"seq":3,"slug":"grid-tied-inverter-control","title":"并网逆变器控制技术","url":"/h/hardware-electronics/power-electronics/inverters-rectifiers/grid-tied-inverter-control","wordCount":1826,"readingTime":8,"markdown":"# 并网逆变器控制技术\n\n## 核心概念\n\n并网逆变器与离网逆变器的根本区别在于：**它必须与一个事先存在的电网同步，而不能自己定义电压和频率**。这决定了控制结构是\"锁相 + 电流源跟随\"——PLL 从电网电压提取相位基准，电流环把参考电流精确注入电网，而电网电压本身不可控。因此并网控制天然是电流控制模式，其一切难点都来自\"电网不理想\"。\n\n控制层次由此展开：最内层电流环追参考、中间电压/功率环稳母线、最外层锁相提供基准。三大工程挑战——弱电网下的 PLL 耦合振荡、LCL 滤波器的谐振峰、孤岛检测的盲区与误判——分别是这三层在现实电网扰动下暴露出来的边界问题。\n\n## 并网逆变器系统架构\n\n并网逆变器将分布式电源（光伏、储能、风电）产生的直流电转换为与电网同步的交流电注入电网。相比离网逆变器，并网逆变器需要精确跟踪电网电压的频率、相位和幅值，同时满足严格的电能质量和安全标准。\n\n```mermaid\ngraph LR\n    A[直流源] --> B[DC-DC MPPT]\n    B --> C[直流母线]\n    C --> D[DC-AC逆变器]\n    D --> E[LCL滤波器]\n    E --> F[电网]\n    G[控制系统] --> D\n    H[PLL锁相环] --> G\n    F --> H\n    I[保护系统] --> D\n    I --> I1[孤岛检测]\n    I --> I2[过/欠压频]\n    I --> I3[防逆流]\n```\n\n并网逆变器的控制层次：\n\n| 控制层级   | 功能                   | 带宽     | 关键技术          |\n| ---------- | ---------------------- | -------- | ----------------- |\n| 电流内环   | 跟踪电流参考，抑制谐波 | 1-5kHz   | PR/PI-dq 控制器   |\n| 电压外环   | 稳定直流母线电压       | 10-50Hz  | PI 控制器         |\n| 功率控制   | 有功/无功功率调节      | 1-10Hz   | PQ/Droop 控制     |\n| 锁相同步   | 跟踪电网相位与频率     | 20-100Hz | SRF-PLL/DDSRF-PLL |\n| 保护与监测 | 孤岛检测、电能质量     | 实时     | 主动频移/电压检测 |\n\n## 锁相环（PLL）设计\n\nPLL 是并网逆变器的\"眼睛\"，负责从电网电压中提取精确的相位角 $\\theta$ 和频率 $\\omega$，作为电流控制和功率计算的参考基准。\n\n**三相 SRF-PLL（同步参考坐标系锁相环）**：\n\n将三相电压通过 Clarke 变换和 Park 变换转到 dq 旋转坐标系，锁定条件为 $v_q = 0$：\n\n$$\\theta = \\int \\omega \\, dt, \\quad \\omega = \\omega_0 + \\Delta\\omega$$\n\n$$\\Delta\\omega = (K_p + \\frac{K_i}{s}) \\cdot v_q$$\n\n当 PLL 锁定时，$v_d = V_m$（电网电压幅值），$v_q = 0$（相位误差为零）。\n\n| PLL 类型       | 适用场景          | 电网畸变容忍度 | 响应速度 | 复杂度 |\n| -------------- | ----------------- | -------------- | -------- | ------ |\n| SRF-PLL        | 平衡三相电网      | 低             | 快       | 低     |\n| DSRF-PLL       | 不平衡电网        | 中             | 中       | 中     |\n| DDSRF-PLL      | 不平衡+谐波畸变   | 高             | 中       | 高     |\n| 单相 SOGI-PLL  | 单相电网          | 中             | 中       | 中     |\n| FLL 频率锁定环 | 弱电网/频率波动大 | 高             | 慢       | 中     |\n\n弱电网（阻抗比 SCR < 5）下 PLL 稳定性是核心挑战：电网阻抗使逆变器输出电流影响 PCC 点电压，形成 PLL-电流环的耦合振荡。解决方案包括降低 PLL 带宽、增加前馈阻尼或采用虚拟同步机（VSG）控制。\n\n## 电流控制策略\n\n并网逆变器通常工作在电流控制模式（电流源行为），将电流参考 $i^*$ 精确注入电网：\n\n$$i^*(t) = I_m \\cdot \\sin(\\omega t + \\phi)$$\n\n**dq 坐标系 PI 控制**：\n\n在旋转坐标系中，基波交流量变为直流量，PI 控制器可实现零稳态误差：\n\n$$v_d^* = (K_p + \\frac{K_i}{s})(i_d^* - i_d) - \\omega L \\cdot i_q + v_{gd}$$\n\n$$v_q^* = (K_p + \\frac{K_i}{s})(i_q^* - i_q) + \\omega L \\cdot i_d + v_{gq}$$\n\n其中交叉耦合项 $\\pm \\omega L \\cdot i_{q/d}$ 实现 dq 轴解耦，电网电压前馈 $v_{gd/gq}$ 提升扰动抑制能力。\n\n```mermaid\ngraph TD\n    A[电流控制方案] --> B[dq PI控制]\n    A --> C[αβ PR控制]\n    A --> D[滞环控制]\n    A --> E[预测控制 MPC]\n    B --> B1[稳态无误差,需坐标变换]\n    C --> C1[谐波补偿灵活,单相适用]\n    D --> D1[响应极快,频率不固定]\n    E --> E1[多目标优化,计算量大]\n```\n\n**PR（比例-谐振）控制器**在静止坐标系中实现对特定频率的无穷增益，无需坐标变换：\n\n$$G_{PR}(s) = K_p + \\frac{2K_r \\omega_c s}{s^2 + 2\\omega_c s + \\omega_0^2}$$\n\n其中 $\\omega_0$ 为谐振频率（基波 50/60Hz），$\\omega_c$ 为带宽参数。通过并联多个 PR 控制器可选择性补偿特定次谐波（5、7、11 次等）。\n\n| 控制方案 | 坐标系 | 稳态精度 | 谐波抑制 | 适用拓扑     | 实现方式  |\n| -------- | ------ | -------- | -------- | ------------ | --------- |\n| PI (dq)  | 旋转   | 精确     | 需扩展   | 三相         | DSP       |\n| PR (αβ)  | 静止   | 精确     | 灵活     | 单相/三相    | DSP       |\n| 滞环     | abc    | 较好     | 自然好   | 电流源逆变器 | FPGA/模拟 |\n| 死拍     | dq/αβ  | 精确     | 需模型   | 高带宽场合   | FPGA      |\n| MPC      | abc    | 优       | 优       | 多电平       | FPGA      |\n\n## LCL 滤波器设计\n\n并网逆变器输出端通常采用 LCL 滤波器（而非简单 L 滤波器），以更小的体积实现更高的高频衰减：\n\nLCL 滤波器的传递函数在谐振频率处存在-60 dB/dec 陡峭衰减，但谐振峰可能导致系统不稳定。必须通过阻尼控制谐振：\n\n$$\\omega_{res} = \\sqrt{\\frac{L_1 + L_2}{L_1 \\cdot L_2 \\cdot C_f}}$$\n\n| 阻尼方式 | 实现方法         | 效率影响  | 控制复杂度 | 效果   |\n| -------- | ---------------- | --------- | ---------- | ------ |\n| 被动阻尼 | 电容串联电阻     | 损耗 1-3% | 低         | 稳定   |\n| 有源阻尼 | 电容电流反馈     | 无损耗    | 高         | 优     |\n| 虚拟阻尼 | 滤波器状态观测器 | 无损耗    | 中         | 良好   |\n| 陷波器   | 控制器中加入陷波 | 无损耗    | 中         | 针对性 |\n\nLCL 参数设计准则：\n\n- **总电感**：限制电流纹波 < 额定电流的 20-40%\n- **电容**：吸收无功电流 < 额定电流的 5%（避免影响 PF）\n- **谐振频率**：位于基波 10 倍和开关频率 1/2 之间\n- **阻尼因数**：保证相位裕度 > 45°\n\n## 孤岛检测与保护\n\n当电网失电而逆变器仍向局部负载供电时形成\"孤岛\"，可能危及维修人员安全或损坏设备。并网标准（如 IEEE 1547、GB/T 19964）要求逆变器在 2 秒内检测孤岛并停止输出。\n\n```mermaid\ngraph TD\n    A[孤岛检测方法] --> B[被动法]\n    A --> C[主动法]\n    B --> B1[过/欠压检测 OVP/UVP]\n    B --> B2[过/欠频检测 OFP/UFP]\n    B --> B3[ROCOF 频率变化率]\n    C --> C1[主动频率偏移 AFD]\n    C --> C2[滑模频率偏移 SMS]\n    C --> C3[无功功率扰动]\n    C --> C4[阻抗测量法]\n```\n\n| 检测方法     | 检测盲区 | 电能质量影响 | 响应时间  | 标准要求          |\n| ------------ | -------- | ------------ | --------- | ----------------- |\n| OVP/UVP      | 大       | 无           | 100-200ms | 基本要求          |\n| OFP/UFP      | 大       | 无           | 200-500ms | 基本要求          |\n| ROCOF        | 中       | 无           | 50-100ms  | 欧洲标准          |\n| AFD 主动频偏 | 极小     | 轻微 THD     | < 500ms   | UL 1741/IEEE 1547 |\n| 阻抗测量     | 无       | 注入谐波     | 100-200ms | 先进方法          |\n\n2026 年，随着分布式光伏渗透率持续攀升（部分地区超过 50%），传统\"检测断开\"策略正向\"检测后形成微电网\"（网格形成 Grid-Forming）模式演进。Grid-Forming 逆变器可在孤岛后自主建立电压和频率参考，为局部负载持续供电，同时在电网恢复时无缝并网。\n\n## 小结\n\n- 并网逆变器与电网同步而非自建电压，因而采用 PLL 提供相位基准、电流环注入电流的控制结构。\n- 控制分五层：电流内环（1-5kHz）、电压外环（10-50Hz）、功率控制（1-10Hz）、锁相同步（20-100Hz）与实时保护。\n- PLL 是并网系统的\"眼睛\"，平衡电网用 SRF-PLL，不平衡/畸变电网需 DSRF/DDSRF-PLL；弱电网下 PLL-电流环耦合振荡是核心稳定性挑战，可用降低带宽、前馈阻尼或 VSG 缓解。\n- 电流控制中，dq PI 能零稳态误差但需坐标变换，αβ PR 可选择性补偿特定次谐波且适配单相，滞环/MPC 各有速度与实现代价。\n- LCL 滤波器以更小体积换取 -60dB/dec 高频衰减，代价是谐振峰，须用被动、有源或虚拟阻尼抑制，并让谐振频率落在基波 10 倍与 $f_s/2$ 之间。\n- 孤岛检测须在 2 秒内动作（IEEE 1547/GB/T 19964），被动法有盲区、主动法影响电能质量；高渗透率下正转向 Grid-Forming 微电网模式。\n","prev":{"title":"逆变器拓扑分析","url":"/h/hardware-electronics/power-electronics/inverters-rectifiers/inverter-topologies"},"next":{"title":"热管理与散热设计","url":"/h/hardware-electronics/power-electronics/power-system-design/thermal-management"}}